## Executive Summary

本卷宗的核心论点(load-bearing thesis)是：**2026–2030 年全球数据中心市场的主导形态是“队列驱动的物理扩张 + 债务化的融资结构 + 电网与兑现率的双重折减”——基准情景下，2030 年全球装机达 190–210 GW,2030 单年资本开支 $2.5–3.2 万亿，美国数据中心用电达 649 TWh(占全美电力 11–12%,区间 521–843 TWh)。决定这一预测成败的最大可校正参数不是 AI 需求，而是管道兑现率(10–35%):历史基率仅约 13%(LBNL),佐治亚管线单季 14.3 GW 退出、约 65% 公告 MW 被评“投机”，都表明任何未打折的管道数字都系统性注水。**

支撑基准立场的三组外部锚点需要并列而非择一：IEA 基准情景全球用电 415 TWh(2024)→ 约 945 TWh(2030,年均约 15%);TrendForce 全球容量 122.9 GW(2025)→ 490.7 GW(2030E),该序列为无约束需求上限，隐含队列完全兑现，是我们判断其偏高的原因；Dell'Oro 2030 单年 capex 超过 $3 万亿(2026-08 版)，而同一机构 2025-08 版仅为 $1.2T@2029——七个月内近翻倍，说明任何单一机构的点预测都不可作为唯一锚，且 AI capex 基线在 2025–2026 年发生了爆炸式上修，货币口径点预测的半衰期已不足一年。这正是本卷宗将物理口径(TWh/GW)提升为与货币口径并列支柱的原因：物理量同样上修，但受电网、燃机槽位与兑现率基率的硬约束，漂移幅度较小。

口径纪律是全部预测的前提。McKinsey 的 $6.7T 是六年累计 capex,Dell'Oro 的 >$3T 是 2030 单年，Gartner 的 $822B 是 2026 年 IT 支出，Precedence 的 $430B 是低置信反例——四个头条数字测量对象不同，表面冲突并非分歧。更重要的负发现是：**公开一级/二级来源中不存在基于收入定义的 2030 年“全球数据中心服务市场”总量预测**；将 capex、设备出货与服务收入混装求和是行业报告最常见的造假性操作，本卷宗明确拒绝，改以 capex 口径、分赛道收入口径、物理口径三口径并列承重。

四情景矩阵(合计 100%)为本卷宗唯一权威划分：**A 基准加速(40%)**——兑现率 20–35%,capex 逐年抬升至 2030 年峰值后放缓，容量 190–210 GW;**B 电力受限(30%)**——兑现率 10–20%,2028 年电网缺口(变压器三年交期、燃机售罄)强制延期，容量 150–180 GW;**C 财务紧缩(20%)**——2027 年 AI 收入验证失败触发去杠杆，capex 腰斩，容量 120–150 GW;**D 上行超预期(10%)**——兑现率超 40% 且表后发电(FERC 共址规则、燃料电池)绕开电网，容量逼近 TrendForce 上限。

美中两大市场(合计占全球用电增量近 80%)走出结构性分化。**美国**：四大超大规模厂商 2026 年 capex 指引合计约 $735–760B(Microsoft CY26 约 $175B 重分类后、Alphabet $195–205B、Amazon 约 $220B、Meta $130–145B),军备竞赛在自由现金流转负(Amazon TTM −$7.6B)与债务化(Meta Hyperion $27.3B @6.581% 表外 JV)中延续；建设端融资先于需求端合同锁定，Moody's 估 $1.2T 租约承诺中 $820B 尚未起租，构成最大下行尾部；电力与政治许可是 2027–2029 的硬约束。**中国**：总量降、算力升(中国移动 2026 年总 capex −9.5% 而算力投资 +62.4%),在 NDRC 去产能与国产芯片 HBM 瓶颈下走出与美国脱钩的第二条路径——名义算力与有效算力之间存在 2–3 倍折扣(智算中心平均利用率约 30%),训练级高端算力结构性稀缺与中低端价格战并存，供给决定权在北京而非华盛顿。

**证伪条件**：若 2027 年底美国单年 capex 跌破 $1.5T,或 Oracle RPO 单季环比下降超 $100B(当前 $638B),基准情景作废，转入情景 C。反向证伪：若 Anthropic 级变现(ARR $9B→$44B+、毛利率 70%+)扩散至第二梯队实验室，则 Bain 的 $2T 收入缺口论失效，情景 D 概率上修。

## How to Read This Dossier

本卷宗按“口径 → 物理序列 → 结构拆解 → 国别专章 → 风险与情景”的逻辑组织：先解决“数字测的是什么”，再给出可审计的量值，最后落到可监测的证伪条件。各章与核心主张的对应关系如下：

- **基准立场与情景矩阵**：执行摘要给出 A/B/C/D 四情景与证伪条件；量化附录与二元预测清单将其转化为可独立结算的年度轨迹与 11 项二元命题。
- **口径纪律(三口径并列)**由“口径定义账本”章拥有；全球营收与资本开支章、四赛道拆解章、IT 装机容量与用电量章分别推导 capex、分赛道收入、物理三口径——引用任何市场规模数字时请回查该章的口径、版本日期与时间属性标注规则。
- **190–210 GW 基准区间的证据**分布于装机容量与用电量章(JLL / TrendForce / McKinsey 三源调和)、美国电力章(兑现率基率：LBNL 13%、Georgia 65% 注水、Exelon −40% 削减)与情景分析章(年度轨迹)。
- **美国 capex 军备竞赛的财务脆弱性**由美国市场专章与参与者情报全景承重：四大厂指引的口径互不可加总、FCF 收缩、Oracle RPO、表外 SPV 结构；其向风险的传导机制见参与者关系网章的“供应商融资环”链路。
- **中国双口径矛盾与算力上限**见中国市场专章(三口径规模、机架序列断点、利用率双峰)与中国芯片供给章(双向出口管制、昇腾产能上限)——两章共同支撑“总量降、算力升”的美中分化结论。
- **风险侧的反方证据**集中于风险矩阵章：MIT NANDA“95%”误引清算、Burry 折旧指控的核实状态、变现缺口多空对照；冷却技术章承载液冷渗透率与设备市场的口径分母纪律。
- **区域集中度(美中占增量近 80%)与外围市场**由区域对比章论证；时间线章固化 2024–2026 年监管、拍卖与预测版本漂移的承重节点。
- **来源可核验性**：附录给出 S1–S4 分级体系，任何 S4 数字不进入承重论证；正文中 [S<n>] 标记均可在该附录回溯至来源与版本日期。

## 执行摘要与核心预测立场

### 核心预测立场

本报告的基准情景(Scenario A)为：2030 年全球数据中心装机达 **190–210 GW**，2030 单年资本开支 **$2.5–3.2T**,美国数据中心用电 2030 年达 **649 TWh**(LBNL 参考值，占全美电力 11–12%,边界 521–843 TWh)。支撑该立场的三大外部锚点：IEA Base Case 全球用电 415 TWh(2024)→ ~945 TWh(2030,年均 ~15%)[S4][S73];TrendForce 全球容量 122.9 GW(2025)→ 161 GW(2026E)→ 490.7 GW(2030E)——该上限序列隐含队列完全兑现，是我们判断偏高的原因[S61];Dell'Oro 2030 单年 capex >$3T(2026-08-18 版)，而其 2025-08 版仅 $1.2T@2029,同一机构七个月内近乎翻倍，说明单一机构 CAGR 不可作为唯一锚[S5]。我们的 190–210 GW 基准即以队列兑现率折减后的中间路径。

**最大可校正参数是管道兑现率(10–35%)**:Georgia PSC 员工证词显示 GA Power 管道单季净减 6 GW、14.3 GW 退出并被评"低于预期";Dominion 53.8 GW 管道中仅约 12 GW 签署 ESA;LBNL 历史基准兑现率约 13%。LBNL 649 TWh 参考路径假设需求被满足，而 TrendForce 判断 2030 存在 268 GW 电网缺口(美国 >170 GW)——两者提问方式不同，非数值冲突，但决定了情景分岔。

**证伪条件**：若 2027 年底美国单年 capex 跌破 $1.5T,或 Oracle RPO 单季环比下降超 $100B(当前 $638B,FYE 2026-05-31)[S67],基准情景作废，转入 Scenario C。最大下行尾部是 Moody's 估 $1.2T 租约承诺中 $820B 尚未起租、直接债务约 $460B 的再融资链。

**美中一句话结论**：美国——超大规模厂商 2026 年合计 capex 指引约 $735–760B(MSFT CY26 ~$175B 重分类后、Alphabet $195–205B、Amazon ~$220B、Meta $130–145B)[S54][S55][S49],军备竞赛在 FCF 转负(Amazon TTM −$7.6B)与债务化(Meta Hyperion $27.3B @6.581%)中延续，电力与政治许可是 2027–29 的硬约束；中国——总量降、算力升(中国移动 2026 总 capex −9.5% 但算力投资 +62.4%),在 NDRC 疏解过剩与国产芯片 HBM 瓶颈下走出与美国脱钩的第二条路径(详见第 9、10 章)。

### 情景矩阵(唯一权威 A/B/C/D 划分，合计 100%)

| 情景 | 概率 | 定义 |
|---|---|---|
| **A 基准加速** | 40% | 队列兑现率 20–35%,capex 逐年抬升至 2030 峰值后放缓；190–210 GW |
| **B 电力受限** | 30% | 兑现率 10–20%,2028 年电网缺口(变压器 3 年交期、燃机售罄)[S61][S63]强制延期，容量 150–180 GW |
| **C 财务紧缩** | 20% | 2027 年 AI 收入验证失败触发去杠杆(Oracle RPO 环比降、ABS 利差走阔)，capex 腰斩，容量 120–150 GW |
| **D 上行超预期** | 10% | 兑现率 >40% 且表后发电(FERC 共址规则、Oracle 燃料电池)绕开电网，容量逼近 TrendForce 路径 250+ GW |

### 年度轨迹表(预测值，按情景)

**全球 IT 装机容量(GW)**

| 年份 | A(40%) | B(30%) | C(20%) | D(10%) | data_class | source |
|---|---|---|---|---|---|---|
| 2025 | 122.9 | 122.9 | 122.9 | 122.9 | observation | TrendForce [S61], 2026-09-16 |
| 2026 | 161 | 155 | 155 | 161 | forecast | 基于 [S61] 2026E |
| 2027 | 185 | 172 | 165 | 200 | forecast | 本报告 |
| 2028 | 205 | 182 | 150 | 230 | forecast | 本报告 |
| 2029 | 208 | 188 | 140 | 250 | forecast | 本报告 |
| 2030 | 200 | 165 | 130 | 270 | forecast | 本报告 |

**全球单年数据中心 capex($T,含 IT 设备+物理设施)**

| 年份 | A | B | C | D | data_class | source |
|---|---|---|---|---|---|---|
| 2026 | 1.45 | 1.45 | 1.45 | 1.45 | forecast | 内插:JPMorgan 超大规模 ~$697B + colo/其他 [S49] |
| 2027 | 1.9 | 1.75 | 1.3 | 2.1 | forecast | 本报告 |
| 2028 | 2.3 | 1.9 | 1.1 | 2.7 | forecast | 本报告 |
| 2029 | 2.7 | 2.0 | 1.0 | 3.1 | forecast | 本报告 |
| 2030 | 2.8 | 1.9 | 0.95 | 3.4 | forecast | 本报告；对照 Dell'Oro >$3T@2030 [S5] |

**美国数据中心用电(TWh)**

| 年份 | A | B | C | D | data_class | source |
|---|---|---|---|---|---|---|
| 2024 | ~284(隐含基数) | 同 | 同 | 同 | observation | IEA 美国份额 45%×415 [S4] |
| 2030 | 649 | 560 | 500 | 843 | forecast | LBNL 参考 649 / 上界 843,2026-06 发布 |

中国 2030 增量 +175 TWh(+170%)在 A/D 情景兑现，B/C 情景因 HBM 供给上限(Huawei 910C 250–300K 片 HBM 限制产能 vs 600K 目标)折减 30–50%[S4]。

### 四赛道份额(capacity 口径，观测)

| 指标 | 数值 | 单位 | 期间 | data_class | source | as-of |
|---|---|---|---|---|---|---|
| 超大规模占全球容量 | 48(1,360 座) | % | 2025 末 | observation | Synergy [S79] | 2026 |
| 超大规模 2031 占比 | 67 | % | 2031E | forecast | Synergy [S3] | 2026 |
| 企业级占比 | 32→19 | % | 2025→2031E | observation/forecast | Synergy [S3] | 2026 |
| 托管占比 | 20 | % | 2025 末 | observation | Synergy [S79] | 2026 |
| 液冷渗透率(AI 芯片) | 33→53→~60 | % | 2025→2026E→2027E | observation/forecast | TrendForce [S34] | 2026-08-17 |
| 全球 AI 服务器出货增速 | ~31(2026E,+24.3% 2025) | %YoY | 2026E | forecast | TrendForce [S39] | 2026-01-20 |
| 美国电网可用容量缺口 | 268(全球，美 >170) | GW | 2030E | forecast | TrendForce [S61] | 2026-09-16 |
| GE Vernova 燃机 2029–30 剩余档期 | ~10 | GW | 2029–30 | observation | Power Engineering [S63] | 2026 |
| NA 托管空置率 | 1.4(NoVA 0.3) | % | 2025 末 | observation | CBRE(经 Pass3 验证) | 2026 |

### 关键判断与分歧

1. **预测上修周期未结束但斜率存疑**:Dell'Oro 两版预测差异与 Gartner 2026 IT 支出预测半年内 10.8%→14.2% 上修 [S21][S24] 同向，支持 A 而非 C;但 2026 年内所有看空拐点信号(微软租约重分类、GA 管道收缩)迄今均被支出指引上修覆盖。
2. **电力是 2028 年分岔点**:IEA "~20% 已规划项目面临延期风险”(变压器交期 3 年翻倍)与 BNEF 德州暂停是两个机制不同的 ~20% at-risk 锚，须分开计[S73];这是 B 情景 30% 权重的主因。
3. **中国双口径矛盾**(CAICT 数据中心 196 TWh vs NEA 算力中心 170 TWh)与运营商“总量降、算力升”结构，使中国贡献在 A/B 情景间差异小于美国(详见第 9 章)。

监测仪表盘、证伪二值预测与完整数据表见第 16、19、20 章。

## 口径定义账本:市场规模究竟是什么

### 口径定义账本：市场规模究竟是什么

在数据中心行业，"2030年市场有多大"本质上是一场口径战争。当前流传的四个头条数字——McKinsey 的 $6.7T、Dell'Oro 的 >$3T、Gartner 的 $822B、Precedence 的 $430B——互不可比，且其中任何一个都不能单独回答简报所要求的"营收规模"问题。任何严肃的预测必须首先承认：**不存在单一的"全球数据中心市场规模"数字，只存在按口径分列的多个序列。**

### 四个头条数字的真实含义

**McKinsey $6.7T** 是 2025–2030 六年**累计**资本开支需求预测，含设施与 IT 设备，其中 AI 相关 $5.2T、传统工作负载 $1.5T，情景区间为 $3.7–7.9T,并给出 2030 年需求侧容量约 219 GW(156 GW AI + 64 GW 非 AI)[S72]。这是一个流量需求的累计口径,不是任何单一年份的市场规模。

**Dell'Oro >$3T** 则是 **2030 年单年** capex 预测(2026-08 发布)，且该机构自述"较 2026 年 1 月的预测近乎翻倍"，Top 4 美国云厂商约占全球一半 [S5]。关键警示在于 Dell'Oro 自身的版本波动：2025 年 8 月其口径为"2029 年 $1.2T、21% CAGR,并警告 2026 年减速"[S76]——同一机构十二个月内对远期单年 capex 的估计几乎翻倍。任何引用必须携带版本日期，否则数字不可审计。

**Gartner $822B** 是 2026 年**数据中心系统支出**(硬件+基础系统软件)的 IT 支出口径：2025 年 $506B(+51.6%)→ 2026 年 $822B(+62.5%),嵌入其全球 IT 总支出 $6.37T 之中 [S24]。该数字在 9 个月内经历三次上修：2025 年 10 月 $582B → 2026 年 2 月 $653B → 2026 年 7 月最终 $822B(同次发布中总 IT 支出从 $6.15T 上修至 $6.37T,增速从 10.8% 改为 14.2%)[S21][S24]——"移动预测"特性显著。

**Precedence $430B(2026)** 名义上是"服务收入"口径，但其把大量不兼容的细分强行合并，属低置信研究作坊数据，本卷宗仅将其作为口径反例收录，不承重 [S82]。

### 收入口径的结构性缺失(负发现)

简报明确要求"营收规模"，但经过系统性检索，**公开一级/二级来源中不存在基于收入定义的 2030 年"全球数据中心服务市场"总量预测**。可得的最接近替代锚点均口径更窄或更宽：Synergy 的云基础设施服务(IaaS+PaaS+托管私有云)2025 年收入 $419B,连续九个季度加速；Gartner 的 DC 系统是支出而非服务收入；科智咨询的中国传统 IDC 业务 2025 年 ¥1,847.5 亿(+16.7%)、2030 年 ¥3,500 亿 [S6] 仅为单一国家单一赛道。将 capex、设备出货与服务收入混装求和，是行业报告最常见的造假性操作，本卷宗明确拒绝。

### 负面发现的政策后果：终稿三口径并列

鉴于上述结构性缺失，本卷宗放弃构造"单一营收数字"，改为**三口径并列**作为全书的承重骨架，各口径由对应章节分别拥有并推导：

1. **资本开支口径**(Dell'Oro 单年序列 + McKinsey 累计需求)——回答"行业投入多少钱"，详见全球营收与资本开支预测章节；
2. **分赛道收入口径**(超大规模/托管/企业级/边缘各自独立序列，含 Synergy 结构份额与中国 IDC 收入锚点)——回答"谁在挣钱"，详见四赛道拆解章节；
3. **物理口径**(用电量 TWh 与装机 GW)——回答"真实交付了多少算力"，详见 IT 装机容量与用电量章节。

物理口径被提升为与货币口径并列的支柱，是因为货币数字的年内漂移(Dell'Oro 翻倍、Gartner 三修、LBNL 一年内区间上沿从 580 TWh 上移至 843 TWh)表明:**AI capex 基线在 2025–2026 年间发生了爆炸式上修，任何点预测的半衰期目前不足一年。**物理量(GW、TWh)虽同样上修，但受电网、燃机槽位与兑现率基率(LBNL:2000–2020 年并网申请装机至 2025 年底仅 13% 投运)的硬约束，漂移幅度小于货币口径。

### 口径纪律规则

终稿执行以下规则：任何市场规模数字必须同时标注(1)口径(capex / 设备支出 / 服务收入 / 容量 / 用电);(2)时间属性(单年 vs 累计);(3)来源版本日期;(4)是否含电力基础设施。跨机构对比图因口径互不可比而被主动禁止。这一纪律是后续所有预测章节的可信度前提：在定义漂移未解决前，"$6.7T vs $3T vs $822B"的表面冲突不是分歧，而是测量对象不同。

## 全球营收与资本开支预测 2026–2030

### 资本开支(capex)侧序列

资本开支是当前唯一具备多层一手锚点的口径，但各机构度量互不可比，须分列。

**单年 capex 口径。** Dell'Oro(2026-08-18)预测 2030 年全球数据中心资本开支将突破 **$3 万亿**，且该数字较其 2026 年 1 月版本"近乎翻倍";Top4 美国云厂商约占全球 capex 一半，AI 专用云未来五年以约 60% 的 CAGR 扩张 [S5]。需并列标注同一机构的历史版本:Dell'Oro 在 2025-08-06 的上一版本仅预测"2029 年达 $1.2T、2025–2029 CAGR 21%",并警告 2026 年减速 [S76]——即 Dell'Oro 自身在约 12 个月内将远期单年 capex 预测上修近一倍。这一内部漂移本身就是 2025–2026 年 AI capex 基线爆炸式上修的镜像，任何点预测都必须携带版本日期。

**累计 capex 口径。** McKinsey(2025-04-28)估计 2025–2030 年累计数据中心 capex 需求为 **$6.7T**(AI $5.2T + 传统 $1.5T),情景区间 $3.7–7.9T;对应 2030 年需求侧 219 GW(其中 AI 156 GW)。累计口径与单年口径不可直接比较:$6.7T ÷ 6 年 ≈ 年均 $1.1T,与 Dell'Oro 2030 年单年 >$3T 隐含的陡峭爬坡路径并不矛盾——但两家的 $/GW 隐含资本强度差异巨大，混装即出错。

**四大厂 2026 年指引。** 2026 年 AMZN 约 $200B、GOOG $175–185B、META $115–135B、MSFT 约 $190B,合计约 **$700–725B、同比 +60% 以上** [S5]。支撑证据链:Synergy 记录 2025Q3 单季超大规模 capex 已达 **$142B**(年化 >$500B),运营中 1,297 座、在建管线约 770–800 座 [S77][S3]。但同一批公司的 2025 年合计 FCF 已从 2024 年的 $237B 降至 $200B,Amazon 2026 年 FCF 预计转负——capex 高增长与自由现金流收缩并存，是本口径最大的内生脆弱点。

### 收入侧锚点(K1a)

收入侧没有单一的"全球数据中心服务市场 2030 总营收"的一手预测——这是本节最重要的负发现。可用的分口径锚点如下：

**云基础设施服务。** Synergy:2025 年全球云基础设施服务(IaaS+PaaS+托管私有云)营收 **$419B**,其中 Q4 单季 $119.1B、同比 +30%,连续 9 个季度加速 [S8]。以 Q4 年化推算，TTM run-rate 已达约 $455B,2026 年突破 $0.5T 为大概率事件(此为口径推算，非机构预测)。

**Gartner"数据中心系统"支出。** 2025 年 **$506B(+51.6%)→ 2026 年 $822B(+62.5%)** [S24]。必须标注 Gartner 内部版本漂移：2025 年 10 月版为 2026 年 $582B,2026 年 2 月版 $653B,2026 年 7 月版 $822B——9 个月内三度上调、累计上修约 41% [S21][S24]。Gartner 该口径为 IT 支出视角(硬件+基础系统软件)，与 Synergy 服务收入、Dell'Oro capex 三者互不可比。

**IDC AI 基础设施。** IDC:AI 基础设施支出 2025 年 $318B → 2026 年 **$497B** → 2029 年突破 **$1 万亿** [S42](K6 口径，较加速器狭义口径宽，后者 2026 年约 >$200B)。

**Colocation 服务收入。** TBRC(S3):2025 年 **$78.0B → 2030 年 $163.1B,CAGR 15.9%** [S19];GVR 口径 2026 年 $91.1B(至 2033 年 $184.4B)。MarketsandMarkets 的 $204.4B/2030(14.4% CAGR)[S86] 因把超大规模批发租赁计入"托管"而被本报告降级为不可承重——分赛道加总时存在重复计算风险(Synergy:约 50% 超大规模容量位于租赁托管设施中 [S3])。

**Neocloud。** 新兴口径:2025 年 >$25B,至 2031 年约 $400B、CAGR 约 58%(单源，标注低置信)。

**中国收入侧。** 科智咨询：中国第三方传统 IDC 业务 2025 年 **¥1,847.5 亿(+16.7%)**,2030 年预计 ¥3,500 亿 [S6];IDC 中国 AI IaaS 2025 年 ¥486.7 亿(+128%)[S42]。三口径(传统 IDC / AI IaaS / 智算硬件)互斥，详见中国市场专章。

### CAGR 分口径结论

| 口径 | 基期→终值 | CAGR | 来源 |
|---|---|---|---|
| 单年 capex | 2025 ~$0.6T → 2030 >$3T | ~35–40% | [S5] |
| 累计 capex | 2025–2030 $6.7T | — | McKinsey |
| 云服务收入 | $419B(2025)→ >$0.5T run-rate | ~25–30% | [S8] |
| Gartner DC 系统 | $506B→$822B(2025→26) | +62.5%(单年) | [S24] |
| Colo 服务 | $78B→$163.1B | 15.9% | [S19] |
| IDC AI 基础设施 | $318B(2025)→>$1T(2029) | ~33% | [S42] |

**核心判断**：2026–2030 年"市场规模"的本质是口径战争——单年 capex(Dell'Oro >$3T)、累计 capex(McKinsey $6.7T)、IT 支出(Gartner $822B@2026)、服务收入(云 $419B@2025)四方数字相差最高一个数量级，且 Dell'Oro 与 Gartner 各自的年内版本漂移幅度(近 2 倍 / +41%)超过多数机构间分歧。收入侧与 capex 侧的缺口(2025 年 AI 相关营收约 $60B vs capex 约 $400B,Quinn Emanuel 2026-03-13 汇总)是贯穿全卷宗的主风险变量，详见风险矩阵与情景章节。

## 全球IT装机容量(GW)与用电量(TWh)序列

### 全球 IT 装机容量(GW)序列:三源并立与口径调和

全球数据中心装机容量的 2030 年预测呈现罕见的分歧幅度——从 122 GW 到 490.7 GW,跨度达四倍——但这一分歧大部分并非对需求的真实争议,而是**口径(设施用电 vs IT 负载)、发布时点与问题定义**的差异。本节给出可互译的基准序列,并逐项调和。

**支柱一:JLL 设施容量系列。** JLL(2026-01-06)给出全球数据中心容量从 **103 GW(2025)→ 200 GW(2030)**,CAGR 约 14%,并预计到 2030 年 AI 将占容量的一半,支撑该扩张需约 $3T 投资(含 $1.2T 房地产与 $870B 债务)[S16]。该口径为设施级容量,隐含平均 PUE 约 1.3–1.45 换算到 IT 负载约 140–155 GW。

**支柱二:TrendForce 电力需求系列。** TrendForce(2026-09-16)给出更陡的路径:**122.9 GW(2025)→ 161 GW(2026E,+31% YoY)→ 490.7 GW(2030E)**,同时电网可用容量仅从 222.6 GW 缓慢扩张,到 2030 年形成 **268 GW 供需缺口,其中美国缺口 >170 GW**;该测算明确排除表后(behind-the-meter)自备发电[S61]。490.7 GW 并非"将发生的装机",而是"不受电网约束下的需求上限"——它与 JLL 的 200 GW 回答的是两个不同问题,不能视为数值矛盾,但必须分开标注,否则构成假性三角验证。

**支柱三:McKinsey 需求侧。** McKinsey(2025-04)给出 2030 年全球数据中心电力需求 **219 GW(其中 AI 负载 156 GW、非 AI 传统负载 64 GW)**,并以累计 $6.7T 资本开支($5.2T AI + $1.5T 传统,情景区间 $3.7–7.9T)为支撑[S72]。作为需求侧测算,它落在 JLL(200 GW 交付)与 TrendForce(490.7 GW 无约束需求)之间,构成"需求 > 交付"的隐含缺口证据。

**低异常值:Goldman 的 122 GW**——发布于 2025 年初、未更新 2025–26 年资本开支上修,应视为过期数据点而非独立预测。**区域锚:BNEF**(2026-07)给出**仅美国 2030 年即 118 GW**(较其 2025 年 12 月预测上调 52%),并指出可信预测之间存在约 100 GW 的偏差带[S15];若按美国占全球 45% 份额折算,118 GW 美国值隐含全球约 260 GW 量级——高于 JLL,反映 BNEF 对队列兑现率的更乐观假设。

**调和结论:** 以 PUE 1.25–1.45 换算,IT 负载口径下 2030 年全球交付侧的合理区间为 **140–210 GW**;490.7 GW 为无约束需求上限,219 GW 为约束前需求,268 GW 为缺口而非装机。卷宗基准情景采用 190–210 GW(见执行摘要),最大校正参数是队列兑现率(历史基准约 13%,LBNL 口径)。

### 用电量(TWh)序列:IEA 基准与加速服务器独立序列

IEA《Energy and AI》基准情景给出:全球数据中心用电 **415 TWh(2024,占全球电力 1.5%)→ 约 945 TWh(2030,约 15%/年)→ 约 1,200 TWh(2035)**[S4][S73]。增量分解:美国 **+240 TWh(+130%)**、中国 **+175 TWh(+170%)**、欧洲 +45 TWh、日本 +15 TWh——**美中两国合计占全球净增的近 80%**。2024 年存量份额为**美国 45% / 中国 25% / 欧洲 15%**;美国人均数据中心用电将从 540 kWh 升至 2030 年 >1,200 kWh[S4]。

关键的独立结构序列:IEA 将服务器拆为**加速服务器(用于 AI 训练与推理)与常规服务器两类,加速服务器用电以约 +30%/年增长,常规服务器仅 +9%/年;加速服务器占全部净增用电的近一半**[S4]。这是 TrendForce GW 系列之外第二个年度口径序列,意味着 2030 年全球用电结构将由 2024 年占比很小的加速负载贡献约半数增量——即便总量预测有误,这一结构性斜率差异是高置信度的。

**美国侧:LBNL 2025 更新版**(2026-06 发布)给出到 2030 年美国数据中心占全美电力 **11.8%**(参考情形 649 TWh,边界 521–843 TWh),取代其 2024-12 估计[S26];这与 IEA 美国增量 +240 TWh 相互印证。**中国侧存在 1.5–2 倍分歧**:IEA 隐含中国 2030 年约 275 TWh(+175 TWh),而纳入不受约束智算中心建设的学术综述给出 400–600 TWh——分歧核心是中国智算中心利用率(区域智算中心填充率 <30–40% vs GDS 类第三方 77.5% 的双峰分布),此为中国电力预测的最大单一不确定项(详见中国专章)。

### 风险侧锚:约 20% 项目延期风险的两个独立来源

IEA 指出**约 20% 已规划项目面临延期风险**,归因于变压器交付周期三年翻倍、燃气轮机交付排期数年[S73]——需与 BNEF"德州暂停导致 20% 美国管道面临风险"明确区分:二者机制不同(前者设备供应链约束,后者监管干预),数值巧合不构成三角验证。设备侧佐证:GE Vernova 订单创纪录、燃机档期已排至 2030 年[S63]。

### 结构性约束:PUE 与密度分化

Uptime 2025 年度调查给出全球存量机群平均 PUE **1.54**,主流机架密度仍为 10–30 kW[S38]——显著高于新建 AI 设施的 1.1–1.25,意味着存量机群与新 AI 集群(130–140 kW+ 机架)之间的分化将持续拉大:GW→TWh 的换算必须区分存量(约 1.5×)与新建(约 1.15–1.3×)两个 PUE 档位,否则系统性高估存量用电、低估新增设施用电。

### 数据表(供量化附录并轨)

| 指标 | 数值 | 口径/定义 | 截至 | 来源 |
|---|---|---|---|---|
| 全球容量 | 103→200 GW(CAGR 14%) | 设施容量 | 2025→2030 | JLL [S16] |
| 全球容量/需求 | 122.9→161→490.7 GW | 电力需求(排除表后) | 2025→2026E→2030E | TrendForce [S61] |
| 电网缺口 | 268 GW(美 >170 GW) | 需求−电网可用 | 2030E | TrendForce [S61] |
| 全球需求侧 | 219 GW(AI 156) | 电力需求 | 2030E | McKinsey [S72] |
| 美国 | 118 GW | 电网连接容量 | 2030E | BNEF [S15] |
| 全球用电 | 415→~945 TWh(~15%/年) | 基准情景 | 2024→2030 | IEA [S4] |
| 美国用电占比 | 11.8%(649 TWh,521–843 边界) | LBNL 参考 | 2030E | LBNL [S26] |
| 加速服务器用电 | ~+30%/年 vs 常规 +9% | 结构序列 | 2024–2030 | IEA [S4] |
| 存量 PUE | 1.54 | 全球机群平均 | 2025 | Uptime [S38] |
| 延期风险 | ~20% 规划项目 | 设备交期约束 | 2030 前 | IEA [S73] |

负载时序的核心判断:2026 年(TrendForce +31% YoY)是十年中最陡的单年斜率,此后增速衰减取决于电网与设备交付,而非需求信号——交付侧约束将把 490.7 GW 的名义需求压缩至 200 GW 量级的实际装机,缺口本身即预测。

## 四赛道拆解:超大规模/托管/企业级/边缘

### 超大规模：从 44% 到 67% 的份额虹吸

Synergy 的结构序列是四赛道拆解的承重锚点：2025 年第四季度全球容量分布为超大规模 48%、托管(colocation)20%、企业级本地部署 32%,而 2018 年本地部署尚占 56%[S79][S3]。往前看，Synergy 预计到 2031 年超大规模运营商将占全球数据中心容量的 67%,本地部署压缩至约 19–22%[S3]。支撑这一份额迁移的是资本开支的悬殊：2025 年第三季度仅 21 家超大规模运营商单季资本开支即达 $142B(年化超 $500B),运营中设施 1,297 座、在建管线约 770–800 座，总容量将在约三年内翻倍[S77][S14]。超大规模阵营同时是最激进的设备买家——2024 年数据中心设备营收 $282B(+34%)主要由 GenAI 与云扩张驱动[S9]。

关键的口径陷阱在于：Synergy 估计约 50% 的超大规模容量位于租赁的托管设施之中[S14][S77]。这意味着"超大规模 + 托管"两条赛道直接加总会产生系统性的重复计算——托管商(如 Digital Realty、Equinix)账面上的批发容量，其终端使用者正是超大规模客户。本卷宗在汇总时须按"所有权 vs 使用权"双重记账，任何分赛道收入加总都不可直接等于全球总量。

### 托管：空置率的历史低位与测量冲突

托管赛道呈现典型的卖方市场。CBRE 口径下，北美 primary 市场空置率 2025 年底降至 1.4% 的历史最低，北弗吉尼亚仅 0.5%,且 NoVA 租金在 2025 年上半年至下半年"保持平稳"[S78][S87][S11]。JLL 的口径则给出北美托管空置 2.3%(2025 年中)、2025 年租金 +9%[S83]。两者差异源于市场集与面积/MW 统计口径不同，并非真正的方向矛盾——1.4% 与 2.3% 均确认供给极端紧张。需要明确弃用的是"NoVA 租金同比 +30–50%"的说法：已获取的 CBRE 与 JLL 材料均不支持该数字(CBRE 报告租金平稳，JLL 全国口径 +9%),本节不予采用。行业运营数据佐证紧张度：Digital Realty 类运营商的续租租金出现约 +8% 的回升(S3 级快照，单源待核)。

区域结构上，托管增长正从一线城市外溢：Synergy 指出二级都会市场正在重塑托管格局[S23],这与超大规模客户在电力受限核心市场之外的选址迁移一致。收入侧，托管服务市场存在 S3 级区间分歧：The Business Research Company 给出 $78.0B(2025)→ $163.1B(2030)、CAGR 15.9%[S19];MarketsandMarkets 给出 2030 年 $204.4B(14.4% CAGR)[S86][S89],但后者把超大规模批发租赁计入"托管",口径偏宽、约为设备口径的 3 倍,承重引用时应取偏窄区间并标注口径。四舍五入的合理区间为 2025 年 $78–104B(S3 来源,2 倍差距),置信度中等。

### 企业级：份额塌缩、绝对量回升

Synergy 的份额曲线(本地部署 34%(2025Q1)→ 22%(2030E))容易被误读为"企业机房萎缩"。事实上 Synergy 明确指出本地部署绝对量正因 GenAI/GPU 部署而恢复增长[S77][S79]——GPU 服务器在企业侧的渗透推高了单机架价值密度,使"份额下降、绝对量上升"两者同时成立。这同时化解了"企业级萎缩"与"AI 推动企业回迁本地"两派叙事的表面冲突。Uptime Institute 的年度调查亦显示企业运维重心向 AI 就绪设施倾斜[S38]。企业级赛道的独立收入/GW 序列在本轮证据中仍缺失(仅有 Synergy 份额),列为缺口。

### 边缘：定义冲突导致的 3–8 倍数字分歧

边缘是四赛道中口径最混乱的一支。IDC 的 S1 口径为全球边缘**计算支出**(含硬件+软件+服务+SP 基础设施)2025 年 $261B → 2028 年近 $380B、CAGR 13.8%[S84]。而"边缘数据中心**设施**"市场的研究作坊口径(ResearchAndMarkets 系)仅约 $50.9B(2025)起、CAGR 16.5%——两者相差 3–8 倍,根源在于定义(全部边缘 IT 支出 vs 仅设施建设,是否含 CDN/园区/微模块)[S84]。本节采纳的处理原则:IDC $261B→$380B@2028 作为"边缘计算支出"口径引用,设施级数字降级为低置信、仅作定性参照。边缘在 2026–2030 全球预测中不应被赋予独立承重份额。

### 拼装纪律

四赛道汇总到全球预测时须执行三条修正:(1) 扣除约 50% 超大规模租赁容量带来的重复计算[S14];(2) 企业级用"绝对量回升"而非份额外推;(3) 边缘仅按 IDC 支出口径单列,不并入设施容量。由此得到的结构判断是:2026–2030 年全球容量增量主要由超大规模自建+批发托管承载,托管商的角色从"独立赛道"日益退化为"超大规模的融资与电力代理"——这是一种租户集中度风险:托管空置率 1.4% 的历史低位[C78 所引 CBRE]对超大规模租约重谈高度敏感,先导指标见风险章节。

## 算力容量增长、服务器出货与加速器供应链

### 算力容量增长:单位口径与 FLOP 口径的系统性背离

任何算力容量预测都必须先解决口径问题:服务器**单位出货量**与**算力(FLOP)存量**正在以数量级不同的速度增长。Epoch AI 的测算显示,前沿 AI 模型训练算力在 2010–2024 年间以每年 4–5× 的速度增长,LLM 时代约 5×/年(90% 置信区间 3.1–7.3×)[S93];而全球服务器单位出货仅以低个位数增长(见下文)。这意味着:以"台"计的装机容量序列到 2030 年将系统性低估算力供给,而以 FLOP 计的序列则会高估有效供给(考虑利用率)。本节所有容量判断均以"加速器含量"为桥接变量。

中国的算力口径同样需要三重标注(精度、截至日、名义 vs 有效):截至 2025 年底中国智能算力规模达 159 万 PFLOPS(FP16 口径,全球第二)[S12],但官方与半官方机构间存在 FP32/FP16 折算差异(信通院 962 EFLOPS 总算力 FP32 折算 vs 工信部 280 EFLOPS),且第三方访谈显示智算中心平均利用率约 30%——名义算力与有效算力之间存在 2–3 倍折扣(科技日报,2025-07-17)。

### 服务器出货:量平价涨的结构

2025 年服务器市场呈现典型的"单位平、价格涨"结构:IDC 口径 2025 年第三季度全球服务器营收达 $112.4B,同比 +61.1%,前三季度累计 $314.2B,GPU 服务器贡献超过 50% 的收入(IDC,2025-12);而 DigiTimes 口径全年出货仅 15.6M 台,同比 +4.8%(一手付费墙未核验)。收入增速与单位增速之间约 55 个百分点的剪刀差,几乎全部来自加速器含量(ASP 膨胀)——这意味着"IT 装机容量(GW)"预测对单台功率密度假设的敏感度,已超过对出货量假设的敏感度。

TrendForce 预测 2026 年全球 AI 服务器出货同比增长超过 28%,其中 ASIC 方案占出货比重升至约 28%[S39]——ASIC 是本预测期内最大的结构性变量,其份额每提高 10 个百分点,都会改变 GPU 单一来源供应链的风险定价。

### 加速器供应链:NVIDIA 主导下的多元化与瓶颈

**NVIDIA**:FY2026 全年营收 $215.9B、第四季度数据中心收入 $62.3B[S95];管理层披露的 bookings 口径(市场广泛引用的 $500B 乃至 $1T 量级)属于**可见性指标而非已签合同**——这一区分是评估 2027–2028 年出货持续性的关键。**Broadcom**:FY2025 AI ASIC 收入超 $20B、积压订单 $73B,其中单季 AI 收入约 $8.4B、同比 +106%[S99],且已给出 2027 年 AI 收入指引约 $100B/年——ASIC 阵营从"谷歌自用"扩展到多家超大规模客户自研。**AMD**:公开披露的 OpenAI 6GW 部署配套认股权证安排,使其成为第二 GPU 来源,但 MI 系列收入体量(~$7–8B/年)与 NVIDIA 仍差一个数量级,多元化在 2030 年前更多是议价权变量而非供给变量。

**封装与内存是真瓶颈**。TSMC CoWoS 先进封装产能按供应链信息从约 75–80k wpm 扩至 2026 年底 120–140k wpm(二手供应链来源,未一手核验)——扩产近一倍但仍是加速器出货的物理上限。内存端的冲击更为剧烈:TrendForce 数据显示 4Q25 常规 DRAM 合约价环比 +45–50%,4Q25 DRAM 行业营收环比 +29.4%、三星重夺份额第一,且 1Q26 合约价预计环比再涨 +90–95%,HBM 挤占常规产能是主因[S90]。对 BOM 的传导路径:通用服务器成本抬升 → 通用单位出货受压 → AI 服务器(内存成本占比较低、且优先锁产能)占比进一步上升——**2026–2027 年服务器单位出货存在负增长的可能,而收入与算力口径仍可双位数增长**,这会加剧前述口径背离。

**中国供给由北京而非华盛顿决定**。出口管制呈双向结构:美方 2026-01-13 有条件放行 H200(中企随即订购超 200 万颗、单价约 $2.7 万),次日中方海关即限制入境并劝阻采购[S44]——无论美方是否放行,中方政策都在压制 NVIDIA 供给。国内替代侧,华为计划 2026 年生产约 60 万颗昇腾 910C(约为 2025 年两倍),昇腾全系裸片从 100 万(2025)提至 160 万颗(2026)[S41],但良率、双芯封装与 HBM 供给仍是硬约束;Bernstein 估算昇腾 950 性能仅为 NVIDIA VR200 的约 6%(转引)。

### 结构化数据表(节选)

| 指标 | 数值 | 口径/截至 | 来源 |
|---|---|---|---|
| 前沿训练算力增速 | 4–5×/年(90% CI 3.1–7.3×) | 2010–2024,训练 FLOP | Epoch AI [S93] |
| 2026E AI 服务器出货 | >+28% YoY;ASIC 占 28% | 出货量口径 | TrendForce 2026-01 [S39] |
| 服务器单季营收 | $112.4B(+61.1%) | 2025Q3,GPU>50% | IDC 2025-12 |
| 服务器全年单位 | 15.6M 台(+4.8%) | 2025 全年 | DigiTimes(未一手核验) |
| NVIDIA FY26 | 总营收 $215.9B;Q4 DC $62.3B | 财年口径 | NVIDIA [S95] |
| Broadcom AI | 单季约 $8.4B(+106%);FY25 AI >$20B、积压 $73B | 财报口径 | Broadcom [S99] |
| DRAM 合约价 | 4Q25 +45–50% QoQ;1Q26E +90–95% QoQ | 常规 DRAM | TrendForce [S90] |
| 中国智算规模 | 159 万 PFLOPS(FP16),全球第二 | 2025 年底,名义 | 新浪 [S12] |
| 昇腾产能 | 2026 计划 60 万颗 910C(≈2×) | 出货计划 | RFI [S41] |

(全球 IT 装机容量 GW 与电力负载序列见第 4 节;液冷渗透对服务器形态的强制约束见第 14 节。)

## 美国市场专章:capex军备竞赛与融资结构

### 2026年指引总额：~$700–760B,但口径互不可加总

2026年美国四大超大规模云服务商的资本开支指引已进入前所未有的量级：Alphabet 将2026年指引上调至$195–205B(2026-07-22),其中约60%投向服务器、40%投向数据中心与网络，并通过约$84.75B股权融资与$20.3B债券发行提供部分资金 [S36] [S49];Amazon 指引约$220B(2026-07-30 上调，此前2026年2月约$200B),管理层明确提及内存等组件成本上升，Jassy 表示2026–2027年容量均不足，TTM自由现金流已转为 −$7.6B [S49];Microsoft 日历2026年数字经折旧/租赁重分类(15年→25年)后约为$175B,CFO Amy Hood 强调“计划不变”，FY26 PP&E增量为$115.9B(FY25为$64.6B) [S54];Meta 指引$130–145B(含融资租赁本金)，Q2'26单季capex $31.08B、季度自由现金流仅$784M [S37]。四家合计约$700–760B(与JPMorgan ~$697B的第三方汇总同一量级)——但必须强调：这是**异质口径的加总**。Meta含融资租赁本金，Microsoft经历了纯会计重分类(约$190B→$175B),Amazon为现金capex口径(该$220B数字最初为单一起源，后经CNBC+财报电话会+IR新闻稿三重确认)，Alphabet区分服务器与楼宇。任何精确到十位数的合计都带有虚假精度。

### FCF收缩：军备竞赛的财务代价已经显性化

CNBC 的总结性报道直言：2026年科技AI支出逼近$700B,而“现金正受到重大冲击” [S49]。结构上，2025年四厂合计自由现金流约$200B,已低于2024年的$237B [S49];到2026年，Amazon TTM FCF为 −$7.6B,Meta单季FCF仅$784M [S37] [S49]。这意味着超大规模厂商正从“经营现金流内生覆盖”转向“外部融资补差”：Alphabet的$84.75B股权+$20.3B债券是四家中最显性的例子 [S36],Amazon则以负FCF运行 [S49]。组件通胀已写入指引文本——Amazon的涨价、Microsoft指引中约$25B的组件价格通胀——说明军备竞赛的边际成本正在上升，而非仅是规模扩张。

### Oracle:RPO驱动的杠杆化极端案例

Oracle 是融资结构风险的集中体现。FY26(FYE 2026-05-31)Q4财报显示：RPO增加$85B至$638B,IaaS收入$18.1B(+77%) [S67]。但两个数字使Oracle与众不同：其一，约$75B的大型AI合同由客户预付或客户自供GPU——资本负担部分转移给客户，这既降低Oracle的融资需求，也意味着这些合同不构成Oracle自身的设备采购承诺 [S67];其二，FY27计划融资约$40B,叠加FY26已发行的$43B债务(FY26实际毛capex约$55.7B,远超2025年9月指引的~$35B) [S67]。Oracle FCF为 −$23.7B,FY27 capex指引$90B [S67]。RPO与实际收入转化率、以及单一超大客户集中度(市场普遍指向OpenAI的$300B合同，但该数字为WSJ单一起源，双方从未公布)，使Oracle成为需求侧最大的单一重定价风险——若大客户交付不及预期，$638B RPO的账面价值将首先受质疑。

### 表外结构：SPV/JV成为保护FCF的主工具

当FCF收缩而capex仍在上行时，超大规模厂商的应对不是减速，而是**把资本开支移出资产负债表**。标志性交易是Meta与Blue Owl Capital就路易斯安那州Hyperion数据中心达成的$27B融资安排(2025-10-21宣布，合计$27.3B债券，票息6.581%、2049年到期、A+评级，PIMCO锚定约$18B) [S50]。通过JV结构，Hyperion的资本开支不计入Meta合并报表，直接保护了本已脆弱的$784M季度FCF [S37] [S50]。Meta已在多个项目(El Paso等)复制该模式，预计将有更多JV跟进。更宏观地，Quinn Emanuel的客户警示梳理了AI数据中心融资潮中的新兴诉讼风险：约$120B表外债务经由命名SPV流转，并指出当前AI相关年收入约$60B对应约$400B年capex的缺口 [S25]。2025年全年数据中心债务发行约$1,820亿，约为5年均值的2倍；单一项目$38B建设期债务耗时逾6个月才完成分销——分销能力本身成为2027年后的隐性约束。Moody's估计数据中心租约承诺总额达$1.2T,其中约$820B尚未起租(un-leased),直接债务约$460B [S25]。这构成全章最关键的结构性观察：**建设端融资(债务、股权、SPV)先于需求端合同(租约、预付)锁定**，若AI收入兑现滞后，未起租的$820B租约承诺将首先被重谈或违约——这是第七章对第十五章风险矩阵的核心输入。

### 循环融资与供应商支持的SPV

信用风险的第二层来自循环结构：NVIDIA向客户(OpenAI、xAI、CoreWeave)注入股权/认股权证，客户再以这些资金采购NVIDIA系统——达拉斯联储与芝加哥联储2026年研究笔记均点名此模式。Nvidia–OpenAI的$100B/10GW LOI(2025-09-22)据WSJ报道已“搁置”，证明非约束性意向书可在周期转向时迅速失效——预测中只应计入已签署的ESA/合同。CoreWeave的债务堆栈(DDTL 4.0 $8.5B获投资级评级)与~$104B积压订单(2026-08)显示新云厂商的融资已在向投资级渗透，但其收入基础仍高度集中(Microsoft曾占2024年收入的62%)。

### 对预测的意涵

美国capex军备竞赛的本质已从“现金流竞赛”演变为“资产负债表结构竞赛”。三大推论:(1)指引总额($700–760B)应视为**上限偏向**的口径——重分类、表外SPV与客户预付都在使公开数字更难作为投资现金流的代理;(2)FCF收缩与外部融资并行意味着利率与债务分销能力成为2027–2030年capex路径的内生变量，而非仅由AI需求决定;(3)Oracle的$638B RPO与Moody's的$820B未起租租约是两个可监测的证伪指标：若RPO季度环比下降超$100B、或未起租租约重谈率显著上升，则本节描述的融资结构将进入去杠杆阶段。美国电力与监管博弈(见第八章)将决定这些capex能否物理落地。

## 美国电力约束与监管博弈

### 需求侧的官方锚：LBNL 大幅上修后的电力缺口画像

美国电力约束的量化基点是 LBNL《2025 年美国数据中心能源使用报告更新版》(2026-06 发布)：2030 年美国数据中心用电参考值 649 TWh(占全美电力 11.8%),区间 521–843 TWh(9.5–15.3%)——较 2024 年 12 月版的 2028 年区间 325–580 TWh(6.7–12%)大幅上修，且该报告情景敏感性中明确承认"IT 设备实际装机低于预测"(对应约 578 TWh)的下行风险。换言之，连官方上修后的口径也内嵌了兑现率折扣。国际对照方面，IEA《Energy and AI》基准情景给出 2030 年全球数据中心用电约 945 TWh(2024 年 415 TWh,年均约 15%),其中美国增量 +240 TWh、中国 +175 TWh,两国合计占全球增长近 80% [S4][S73]。供给侧的独立约束来自 TrendForce(2026-09-16):其测算 2030 年全球电网可用容量仅 222.6 GW,对应装机需求的缺口 268 GW,其中美国超过 170 GW——该缺口口径明确排除表后自备发电，与 LBNL/IEA 的"需求满足型 TWh 路径"并非同一问题，不应作数值冲突处理 [S61]。

### PJM:价格信号、可靠性缺口与归因政治

PJM 容量拍卖构成美国东部电力紧张的价格温度计。三轮拍卖路径清晰：2025/26 交付年以 $269.92/MW-day 出清(总额 $14.7B);2026/27 于 2025-07-22 官宣触顶 $329.17/MW-day($16.1B) [S62];2027/28(2025-12)再升至约 $333.44/MW-day($16.4B),且首次未能满足可靠性需求——缺口 6,625 MW [S53]。PJM 自身的规划口径是 2025–2030 年新增约 30 GW 数据中心负荷、峰值负荷 15 年内增加 70 GW [S2];有研究报告警告若数据中心负荷增长延续，PJM 可靠性可能自 2030 年起开始失守 [S43]。归因高度政治化:PJM 官方称拍卖仅推升零售电费 1.5–5%,而 IEEFA 与消费者团体将电价上涨主要归咎于数据中心——两说必须并列，PA 用户电价 +14.6% 的体验正在转化为宾州的政治压力(费率上涨数据为子通道采集，一手文件未亲核)。

### FERC 共址规则三连令：从否决到有条件放行

FERC 对"共址"(co-located load)立场的演化是监管博弈主线：2024-11-01 否决 Talen–Amazon Susquehanna 核电站 ISA 扩容(300→480 MW)[S58];2025-02-20 发出 show cause 程序;2025-12-18 发布共址令(193 FERC ¶61,217),指示 PJM 建立四种输电服务选项，过渡期内共址负荷在网络升级完成前**可被削减** [S66]。这标志着 FERC 从个案否决转向规则化——共址路径被有条件放开，但可靠性风险被转回负荷方，直接改变核电站旁直供类项目的经济模型。

### 兑现率基率：管道数字必须打折的三个证据

电力管道 GW 数的系统性注水有三层独立证据。其一，LBNL Queued Up:2000–2020 年提交并网申请的装机到 2025 年底仅 **13%** 实际投运(75% 撤回)，2025 年底队列已超 2,060 GW [S59]。其二，Utility Dive 报道的专家估计：投机性并网申请为实际建成数的 5–10 倍。其三，最强的单一档案证据来自 Georgia Power 2025Q3 报备(2025-11-21):大型负荷管线净缩 6 GW 至 50.9 GW(单季 14.3 GW 退出)，签约仅 11 GW/28 家；佐治亚 PSC 公共利益人员证词(2025-11-12)称 2023 年 IRP 更新以来已有 11,332 MW 数据中心负荷(约 65% 的公告 MW)被移出管线，新规划电源仅约 1,900 MW 有执行合同，"其余纯属投机" [S64]。BNEF 的对应锚点是德克萨斯州暂停令使约 20% 的美国管道面临风险 [S15]。对照其他公用事业高管口径——AEP 大型负荷签约管线翻倍至 56 GW [S18]、Dominion 管线 53.8 GW 且盈利超预期 [S68]、ERCOT 大型负荷队列 2026 年 4 月约 410 GW(约 87% 为数据中心/加密)——可见同一市场内"签约管线"与"公告管线"之间存在 5–10 倍的口径差；本卷宗一律按 LBNL 13% 历史基率与 BNEF 约 20% 延期锚对管道数字做 10–35% 区间折扣(见执行摘要与情景章节的统一处理)。

### 设备瓶颈：燃机售罄与三年交期

供给侧的硬约束在发电设备。GE Vernova 2026Q1 口径：燃气轮机累计合同约 100 GW(在手 44 GW + 槽位预订 56 GW),2029–30 产能仅剩约 10 GW 未订，交期约 3 年；WoodMac 预计 2027 年底燃机价格约 $600/kW,约为 2019 年的 3 倍 [S63]。这意味着即便容量拍卖出清价上涨触发供给响应，新增燃机也难以在 2028 年前并网——电力约束在 2026–2028 年窗口内是物理性而非价格性的。

### 州政治反馈回路

纽约州长行政令(EO 62)暂停 ≥50 MW 设施环评最长一年(全美首个州级暂停，受益者付费原则一并入令)；德州 SB6(2025 年 6 月签署)针对大型负荷并网设置门槛；佐治亚 HB 1012 暂停法案与 SB 34 费用转嫁法案重提；全美 49 州约 370 项数据中心相关法案在途。民意端，弗吉尼亚州数据中心支持率降至 35%(EIA 数据显示该州商业售电量因数据中心激增 [S1]),宾州电价 +14.6% 的账单政治正在复制。爱尔兰都柏林 EirGrid 自 2022-01 起新接入事实冻结的先例表明：头部市场被行政冻结可以持续 6 年以上——这是"电力约束演变为监管硬约束"的已验证路径。

综合判断：美国电力约束在 2026–2028 年为**供给受限型**(燃机槽位 + 交期决定上限)，2028 年后转为**监管分配型**(FERC 共址规则、州级暂停与受益者付费原则决定谁能拿到电)。LBNL 649 TWh 参考值隐含的管道兑现率，恰好落在佐治亚档案与 LBNL 历史基率所框定的折扣区间内——需求为真、按时通电不保证，是贯穿本节的基准立场。

## 中国市场专章:规模、政策与双口径矛盾

### 市场规模：三口径并存的中国“规模之谜”

中国数据中心市场规模不存在单一数字，而存在三个互不可比的口径，任何预测必须先声明使用哪一个。第一，科智咨询口径的传统第三方IDC业务收入：2024年 ¥1,583 亿 → 2025 年 ¥1,847.5 亿(+16.7%),2030 年预测 ¥3,500 亿[S6]。第二，IDC 中国的 AI IaaS(智算云)口径：2025 年 ¥486.7 亿，同比 +128%[S42]——增速是传统口径的近八倍，但基数仅为其四分之一。第三，IDC 的智算硬件口径：2024 年 $190 亿(约 ¥1,370 亿)，与前两者分属设备 vs 服务收入的不同国民经济科目。三者与西方机构以设施投资/电力负载计的口径(如 Rystad、BNEF)更不可直接换算；西方对华规模估计偏高，常因分母中含硬件采购与在建投资。对2030年预测的含义：若以传统IDC收入为主线，中国第三方市场将从 ¥184.75B 增至约 ¥350B[C6口径，S6];AI IaaS 与智算硬件两条更陡的曲线决定了“总量增长”叙事的弹性区间，也决定了预测的口径风险大于参数风险。

### 算力双口径：精度与日期强制标注

中国官方算力统计存在同体系内的口径打架，引用时必须同时标注精度折算与截至日期。工信部口径：2024 年底总算力 280 EFLOPS，其中智算 90 EFLOPS(占32%)[S27]。信通院口径：2025 年 6 月总算力 962 EFLOPS(FP32折算，同比+73%),智算 782 EFLOPS——另有 FP16 口径 788 EFLOPS 的版本流传，两者不能混用。新浪科技后续报道 2025 年底智算规模达 1,590 PFLOPS·千(159万 PFLOPS,FP16 口径)[S12]。同一机构体系内 280→962 的表观跃升，主要由精度折算口径、统计范围(全部已出货设备)与时间窗三重差异造成，并非半年内物理装机翻三倍。关键结论：官方算力数字衡量的是“名义供给”(全部已出货设备)，而非“有效供给”——这直接引出利用率矛盾。

### 机架序列断点：93.8万 vs 1,373万

机架统计同样存在序列断点。工信部《通信业统计公报》跟踪的是**仅电信运营商**机架：2025 年底 93.8 万架[S7]，而全国口径(国家数据局数字中国报告)2025 年底为 1,373 万架——前者不足后者的 7%。这是序列口径差异而非重算：运营商机架历经 2023 年底 97万→2024 年底 83万(口径收窄)→2025 年底 93.8万 的波动[S7]，与 8.8M(2024末)→13.73M(2025末) 的全国序列完全不可比。折算全球比较时还缺一份明确的标准机架功率等效文件(2.5 vs 6 kW),这是中国 GW 序列进入全球模型前的硬缺口。

### 电力与容量：Rystad 单源锚

容量侧目前唯一独立锚点是 Rystad Energy:中国数据中心装机 32 GW(2025 年底)→ 40 GW(2026 年底)→ 60 GW(2030 年)，对应 2030 年用电 289 TWh[S13]。该序列为单一来源，须与其他间接推算并列：IEA 基准情景隐含中国 2030 年约 275 TWh(+175 TWh，+170%)——与 Rystad 的 289 TWh 惊人接近，构成弱交叉验证；但 OIES 汇总显示机构分歧区间为 300(IEA)–400(国务院)–527(学者)–600(高盛)TWh[S13之外的研究综述]。中国“电力低成本优势”论被 OIES 的两个结构性批评削弱：东部一线城市审批限制与僵化的电力市场。

### 政策线：东数西算与2025年去产能

政策主线从“扩规模”转向“调结构+去闲
置”。东数西算(NDRC,2022年2月)确立 8 大枢纽/10 大集群[S27];2024年7月绿色DC政策设定硬指标：上架率 ≥60%、PUE <1.5、枢纽节点绿电占比 80%。2025 年政策进一步收紧：NDRC 禁止小规模算力项目上新，MIIT 推动闲置算力转售盘活——这是官方对利用率问题的承认与对冲。地方层面，北京、上海对新增数据中心审批实施能效与功能双重限制，将增量需求推向周边与西部枢纽。

### 利用率双峰与价格战反转

利用率呈双峰分布，是中国市场最核心的结构性矛盾。一端：科技日报(2025-07-17)报道区域智算中心平均算力使用率约 30%(浪潮人工智能研究院估算)，西部某城千卡集群上架率 <50%、在架利用率 <30%、年运营成本超 ¥3,000 万；中科院张云泉指出多数机架功率密度 <15 kW,而大模型训练需 ≥40 kW,“真正能支撑训练的高端算力中心很少”。另一端：头部第三方IDC满载运行——GDS 2025 年挂牌全国首批数据中心公募 REITs,上架率 77.5%[S33];世纪互联 2025 年总营收 ¥99.5 亿(+20.5%,交付 404 MW)[S28]。两者并存意味着“产能过剩”与“高端稀缺”同时为真。

价格出现方向反转。2024 年底至 2025 年中 GPU 租金暴跌：A100 从 ¥4 降至 ¥2.4/卡时，H100 全球均价从约 $8 跌至 $2.85–3.50/GPU时(Introl,2025-12,-64%);但 SemiAnalysis 口径 H100 一年期合约价从 2025-10 的 $1.70 反弹至 2026-03 的 $2.35/GPU时(+40%)。合理解释：出口管制收紧(2025-08 起中方实际阻断 H20;2026-01-14 美方放行 H200 当日中方即限制入境)改变了供给曲线，价格战集中于合规存量与国产中低端卡，而管制存量与训练级高端卡进入卖方市场。中国 AI 芯片供给由北京而非华盛顿决定——该传导链详见第10章。

### 需求侧与运营商再平衡

需求侧正从运营商向互联网超大规模企业迁移：阿里巴巴 2025-02 宣布三年 capex 超 ¥3,800 亿(超过其过去十年总和)并称“偏保守”[S71之外的一手报道]；腾讯 2025 年加入 AI 支出竞赛[S71]。三大运营商 2026 年总 capex 同比下降约 9%,但算力投资增加 26–62%——中国移动 2025 年业绩确认该结构[S32]。科智咨询判断 AI 驱动市场增速显著回升[S6],与运营商结构再平衡互为表里：官方叙事中的“规模跃升”正在由民企资本开支而非国有 capex 承载。

综合判断：中国市场 2026–2030 的基准路径是收入三口径各自维持分化增长(传统IDC约13–14% CAGR 至 ¥350B、AI IaaS 维持高双位数但基数有限)、名义算力在双口径下继续膨胀、有效利用率双峰收敛取决于去产能政策执行力与国产训练级芯片放量两个变量——后者是本预测的最大单点风险。

## 中国芯片供给与双向出口管制

### 双向管制：供给的决定权在北京，而非华盛顿

2025–2026 年最反直觉的管制事实是：美方每一次“放行”都被中方对冲，中国 AI 芯片的实际供给曲线由北京的海关与窗口指导决定，华盛顿的许可证只是必要而非充分条件。

时间线逐行如下 [S44]:H20 于 2025 年 4 月被美方列入禁售；2025 年 7 月美方有条件恢复，附加据报为营收 15% 的美方分成安排；2025 年 8 月起，中方以海关限制与官方劝阻采购的方式实际阻断入境。H200 重演同一结构：2026 年 1 月 13 日美方有条件放行，中企随即订购超 200 万颗、单价约 2.7 万美元；仅一天后(1 月 1 月 14 日)，中方海关限制 H200 入境并劝阻企业采购 [S44]。黄仁勋早在 2025 年 5 月即公开称对华 AI 出口管制是"失败"，并赞扬特朗普政府废除部分限制的举措 [S98]——英伟达 FY2026 数据中心营收达 $193.7B [S95],中国业务在其中被管制反复挤压。中企单日 200 万颗的订购量(~$54B 名义订单)说明需求真实存在且价格容忍度高；被阻断的不是购买意愿，而是通关权。

### 华为昇腾：产能上限即中国算力上限

国产替代的约束不是设计，而是制造产能。据 Bloomberg 经 RFI 报道，华为计划 2026 年生产约 60 万颗昇腾 910C 芯片，约为 2025 年产量的两倍；昇腾全系裸片产能从 2025 年的约 100 万颗增至 2026 年的 160 万颗 [S41]。良率与双芯封装(将两颗裸片封为一颗 910C)仍是瓶颈——按 2:1 封装比，160 万裸片理论上限约 80 万颗成品，与 ~60 万颗出货计划之间的差距即是良率损耗的量级 [S41]。

对这一替代路径存在尖锐的多空分歧：SemiAnalysis 口径认为 HBM 供给将昇腾 2026 年有效产出上限压至约 25–30 万颗；Bernstein 估计昇腾 950 性能仅为 NVIDIA VR200 的约 6%。两说并置时不难看出：即便取华为官方口径的 60 万颗，相对于被阻断的 200 万颗 H200 订单，供给缺口仍在 70% 以上——国产芯片在数量与单卡性能上同时受限，训练级高端算力的稀缺(中科院张云泉：多数机架功率密度 <15 kW,大模型训练需 ≥40 kW)与智算中心约 30% 的平均利用率并存(见中国市场专章)。

### 份额、损失与第二梯队的暴利

管制前英伟达在中国 AI 加速器市场份额约 95%;随着 H20/H200 相继被双向阻断，市场普遍预期其份额将滑向约 50%,对应年收入损失约 $15B 量级。受益者清晰：寒武纪在国产替代订单推动下营收同比暴增约 453%,成为A股算力板块的极端样本；中芯国际与长鑫存储(CXMT)则分别构成先进制程代工与 HBM 的国产瓶颈环节。存储侧约束正在收紧:TrendForce 数据显示 HBM 挤占常规 DRAM 产能，4Q25 常规 DRAM 合约价环比 +45–50%,1Q26 预计再涨 +90–95% [S90]——HBM 配额既是华为的约束，也是 CXMT 产能爬坡的商业机会。

### 232 条款关税：名义成本抬升而非供给阻断

美方 2026 年 1 月 14 日依 232 条款公告对半导体及其衍生品征收 25% 从价关税，2026 年 1 月 15 日生效，覆盖输美数据中心产品 [S88]。与管制不同，关税不切断供给，而是推高服务器名义价格——对美国 capex 序列反而是名义抬升(见全球营收与资本开支预测章)。其对中国芯片供给的间接效应是双向的：既削弱利用第三国封装回流美国的路径经济性，也强化北京"全链自给"的政策优先级。

### 传导链与预测含义

净效应可归纳为一条因果链：华盛顿放行 → 北京阻断 → 英伟达中国份额受压 → 国产替代需求集中释放于华为/寒武纪 → 先进制程与 HBM 产能成为硬上限 → 中国训练级算力增长受限于 2026 年 ~60 万颗 910C [S41] 及 HBM 上限，而非需求或电力。对中国数据中心市场而言，这意味着智算供给呈双轨制：合规存量与国产中低端卡价格战、训练级高端卡结构性短缺并存——二手 A100 整机因管制价格翻倍的证据与 GPU 租金暴跌同时为真。2026–2028 年关键观察变量是：H200 实际清关量(负发现：三次检索未获权威统计，列为本节显性缺口)、昇腾 2026 年实际产量对 60 万颗计划的兑现率、以及 CXMT HBM 良率爬坡——三者共同决定中国在美国电力约束之外的另一重物理上限：芯片。

## 参与者情报全景(ACTOR INTELLIGENCE)

### 参与者情报全景

**美国四大 Hyperscaler(资本开支约占全球 50%,Dell'Oro 口径)。** Microsoft(事实):FY26 PP&E 新增 $115.9B(FYE 2026-06-30),CY2026 capex 因 15→25 年折旧/租赁重分类由约 $190B 重述至约 $175B,CFO Amy Hood 自述“计划不变”;激励在于锁定 OpenAI 经济性(PBC 约 27% 权益),红线是折旧操纵指控(Burry 方法学未经核验,争议级)。Alphabet(事实):2026 capex 指引 $195–205B(2026-07-22),云积压 $514B,Pichai 自述"supply constrained";战略为 TPU 自给(Virgo 互联 100 万加速器)以降低对 NVIDIA 依赖。Amazon(事实):2026 现金 capex 约 $220B(2026-07-30 上调),TTM FCF −$7.6B;Jassy 自述 2026–27 容量不足——稀缺叙事支撑 AWS 定价。Meta(事实):FY26 capex $130–145B,Q2 FCF 仅 $784M;行为偏好为 SPV/JV 表外结构(Hyperion、El Paso)以保护 FCF;三源采购 Broadcom/AMD/NVIDIA。JPMorgan 估计四家 2026 合计约 $697B(S2 推断级)。证据缺口:各折旧政策变更对同比序列的精确影响无公开拆解。

**Oracle / OpenAI / xAI / CoreWeave。** Oracle(事实):Q4 FY26 RPO 增 $85B 至 $638B,FY26 IaaS $18.1B(+77%),其中 $75B 大单为客户预付/客户自供 GPU(逐字核验,S1)[S67];FY26 毛 capex 约 $55.7B,远超 2025 年 9 月约 $35B 指引;FY27 融资需求约 $40B,FCF −$23.7B。行为偏好:资产出表 + 燃料电池绕开电网队列;脆弱点为单一客户集中(Oracle–OpenAI $300B 合同为 WSJ 单一来源、双方未公布,永久 B3)。OpenAI:与 NVIDIA ≥10 GW/$100B 为 LOI(2025-09-22,"intends to"),WSJ 2026 报道"on ice"(争议);已签约 AWS $38B/7 年、CoreWeave 约 $22.4B、AMD 6 GW + 1.6 亿股 warrant;重组为 OpenAI Group PBC(基金会约 26%、微软约 27%);CNBC 2026-02 报道其 2030 年支出目标重设至约 $6000 亿[S52]。证据缺口:收入未审计——全行业循环性判断(K7a/K7b)的最大单一盲区。CoreWeave(事实):FY25 收入 $5.131B(+168%),积压 $66.8B(2025-12-31)→约 $104B(2026-08),债务约 $14.0B,2026 capex $35–39B[S96];微软占 2024 年收入 62%——客户集中是其红线。xAI:Serie E $200 亿(含 NVIDIA 约 $20 亿)[S100],2025 年底 >100 万 H100 等效;结构上与母体资本绑定,披露最少。

**供应链:NVIDIA / AMD / Broadcom / 华为。** NVIDIA(事实):FY26 收入 $215.9B(+65%),Q4 DC $62.3B[S95];自述 bookings $500B(2025-10)→"2027 年前 $1T"(2026-03)——是需求可见性而非合同(推断级标注)。中国:2025 年 4 月 H20 减值 $5.5B,黄仁勋自述份额 95%→50%、约 $150 亿损失;2025 年 8 月恢复许可但需向美政府上缴 15% 收入;2026 年 1 月美方有条件授权 H200 出口后,中国海关据报限制其入境[S44]——双向管制夹击。红线:所有大客户在自研 ASIC 反噬其毛利。AMD:OpenAI 6 GW + warrant、Meta 至 6 GW MI450(2026-07)。Broadcom:AI 半导体 Q1 FY26 $8.4B(+106%)[S99];约 $73B 积压为 S3 未核验(争议)。华为:2026 年计划产约 60 万枚 910C(约翻倍)[S41],但 SemiAnalysis 估计 HBM 上限 250–300K(争议:裸片产能 vs 可用 HBM 口径);寒武纪 FY25 收入 ¥64.97 亿(+453%)首次盈利。约束在 HBM 与 CXMT 供应,而非 SMIC 裸片(推断)。

**中国需求侧:BAT / 运营商 / GDS / VNET。** 阿里(事实):三年 ≥¥3800 亿 AI+云(2025-02-24),至 2026 年约完成一半、季度 capex 约 $100 亿(S2 摘要级 B3);2026-03 承诺五年内年度 AI+云收入 >$1000 亿(自述)。腾讯(事实):2025 年加码 capex(约 12% 收入占比)[S71],2026 年单季同比 +176%。字节跳动:所有数字(2025 >¥1500 亿、2026 约 ¥1600 亿、约 ¥1000 亿 NVIDIA 芯片)均为匿名信源且公司否认——**永久 B3,不得进入任何基准情景**(证据缺口,最高优先级)。三大运营商(事实):2026 capex 移动 ¥1366 亿(−9.5%)/电信 ¥730 亿(−9.2%)/联通约 ¥500 亿,但算力投资逆势(移动算力 ¥378 亿 +62.4%;电信算力占比 35%)[S32];合计智能算力 >228 EFLOPS FP16(2025 年底);电信董事长柯瑞文自述算力增长“没有上限”。政策激励已转向**控过剩**:NDRC 2025 年禁止地方小算力项目、MIIT 筹建余算力转售平台;东数西算要求 2025 年底新增算力 ≥60% 落位枢纽[S7 相关公报口径]。GDS(事实):2025 年收入 ¥114.3 亿(+10.7%),成功发行全国首批数据中心公募 REITs[S33];VNET 收入 ¥99.5 亿(+20.5%),交付 404 MW,批发 +47.1%,获字节约 500 MW 订单[S28]——利用率 77.5% 与区域智算中心 <30–40% 的双峰并存[S40],官方均值约 60%(争议未决)。

**电力与监管:公用事业 / FERC / PJM / 州 PUC。** PJM(事实):2028/29 BRA 出清 138,318 MW、$325/MW-day 顶格、总价 $16.4B[S53],价格较 2024/25 的 $28.92 上涨约 10 倍;2027/28 BRA $333.44/MW-day、6,623 MW 缺口,DC 归因约 5,100/5,250 MW。FERC:2025 年 12 月命令 PJM 制定共址规则[S66];曾否决 Talen–Amazon 并网协议[S58](后经规则路径重启)。矛盾核心(争议):Dominion 53.8 GW 管道(仅约 12 GW 签 ESA)、AEP 签约 28→56→69 GW、ERCOT 队列 233→380+ GW,对撞佐证为佐治亚 PSC 出庭证词——GA Power 管道单季净减 6 GW 至 50.9 GW、14.3 GW 退出、staff 称兑现"低于预期";Exelon 2026-07 将"高概率"负载下调 40% 至 11 GW。这是全卷宗最可校正的预测参数(推断)。设备侧硬约束:GE Vernova 重型燃机 2028 年前售罄、2029–30 仅余约 10 GW、约 3 年交期——推动 Oracle(燃料电池)、Crusoe(就地燃气)与 FERC(共址)殊途同归的"绕网"行为(推断)。社区否决者:弗吉尼亚选民支持率仅 35%,Loudoun 6–1 暂停研究,PA 电价 +14.6% YoY——约束正从土地稀缺转向政治许可。

**资本方与看空阵营。** Blue Owl/PIMCO/私募信贷(事实):Meta–Blue Owl Hyperion $27.3B 债券、6.581%、2049 年、A+ 评级、PIMCO 锚定约 $180 亿[S50];Crusoe/Blue Owl Abilene $15B;2025 年 DC 债券发行约 $1820 亿(约 5 年均值 2 倍,S3);JLL 预计 2030 年累计债务 $8700 亿;Moody's/CNBC:$1.2T 租约中 $820B 未起租、直接债务约 $4600 亿;单个 $38B 建设贷分销耗时 >6 个月——分销能力是 2027 年后的隐性约束(推断级,单源)。Quinn Emanuel(2026-03-13):AI 收入约 $600 亿 vs capex 约 $4000 亿、两年表外债务 >$1200 亿[S48 相关看空脉络];Burry $1760 亿折旧低估指控为 13F 真实持仓 + 未验方法学(争议);MIT NANDA 95% 试点失败、Bain $2T 收入缺口构成长视野尾部。看空阵营的行动杠杆在信用市场,而非现货建设(推断)。

**推断汇总**:2026 年为交付验证年——OpenAI LOI 是否转签约、GA/PJM 队列兑现率、Oracle RPO 环比(单季降超 $1000 亿为证伪触发)、华为 910C 实际产量,是决定 2027–30 管道重定价的四个先导变量;而字节 capex、OpenAI 审计收入、Oracle–OpenAI 合同金额三项证据缺口将永久标注为 B3/未知。

## 参与者关系网与因果传导链

### 关系网总览:五条承重因果链

本节将第11节的参与者情报压缩为可证伪的传导机制。核心判断:数据中心市场不是单一市场,而是被五条链路缠绕的系统——**芯片热架构链、供应商融资环、电网门禁链、双向管制链、保险/气候第二物理约束链**。每条链都有明确的阈值与断点。

---

### 链 1:NVIDIA 热架构主导 → CSP 采购 → 液冷强制渗透

**A→B→C**:NVIDIA 以 GB200 NVL72(约 120 kW/机架)设定机架级热规范 [S34] → CSP 与托管商为部署该架构必须改造冷却 → 液冷在 AI 服务器中渗透率 14%(2024)→33%(2025)→约 53%(2026E),2027 年约 60% [S34];AI 服务器出货 2026 年 +28%,其中 ASIC 占 28% [S39]。垂直整合的例外是 Google:TPU 自研加 >80% 机队已液冷,部分独立于 NVIDIA 的架构节奏。**二阶效应**:冷板/CDU 供应链出现单点瓶颈(如 Rubin 均热板独家供应商),液冷相关损失已占 FM Global 索赔数据损失成本约 24%(Swiss Re 转引)[S94]——保险成本开始内部化技术切换风险。**阈值**:渗透率若 2027 年未达 ~60%,说明气冷机架(ASIC 阵营)分流超预期。**证伪条件**:NVIDIA 数据中心收入连续两季环比负增长 [S95],或 ASIC 份额突破 40%。

### 链 2:供应商融资环 → 表外杠杆 → BIS 点名的退出条款风险

**A→B→C**:NVIDIA 投资客户(如对 OpenAI/neocloud 的投资安排)→ 客户以承诺采购芯片 → Oracle 与 neocloud 据此举债建 DC(Oracle FY26 capex $55.7B、举债 $43B [S67],RPO $638B、客户预付/自供 GPU $75B、FCF −$23.7B)→ Meta 以 ~$27B 售后回租 JV 将 Hyperion 移出表外,自留仅 20% 股权 [S50]。Moody's 口径下 $1.2T 租约中 $820B 未起租、直接债务约 $460B。BIS《Annual Economic Report 2026》已点名带退出条款的售后回租结构为金融脆弱性候选 [S51];Michael Burry 指控 GPU 折旧年限人为拉长、2026–28 年少提约 $176B(CNBC 明言无法独立核实)[S48]。**二阶效应**:承诺非支出——OpenAI 将 2030 年前算力支出目标从约 $1.4T 承诺重设为约 $600B(CNBC 单源)[S49];LOI 可断裂意味着环上任一节点收缩会沿 Oracle RPO→neocloud 租约→NVIDIA 收入逆向传导。**阈值**:未起租租约重谈率或 DC ABS 利差走阔超 200bp。**证伪条件**:Oracle RPO 单季环比下降超 $100B,或 2027 年底美国单年 capex 跌破 $1.5T。

### 链 3:FERC→PJM→共址开发商的门禁链(队列→拍卖→电价→政治反馈)

**A→B→C**:LBNL 队列 >2,060 GW、历史兑现率仅 13% [S43] → 兑现压力传导至 PJM 容量拍卖:25/26 以 $269.92/MW-day($14.7B)出清,26/27 触顶 $329.17($16.1B)[S53],27/28 约 $333.44、$16.4B、首次缺 6,625 MW [S62] → FERC 三连令(否决 Talen–Amazon ISA、show cause、2025-12 共址令 193 FERC ¶61,217 [S66])要求 PJM 建立四种输电服务选项、过渡期共址负荷**可被削减**。Georgia 实证:管线净缩 6 GW 至 50.9 GW、PSC 人员指 ~65% 公告 MW 属投机。**二阶效应**:政治反馈——电价归因之争(PJM 自称推升零售电费仅 1.5–5%,IEEFA 归咎数据中心)催生纽约 ≥50MW 暂停令、佐治亚 HB 1012/SB 34 等约 370 项州级法案;叠加 Swiss Re 测算的保费重定价($10.6B→$24.2B,2030E)与 XDI 的 20–64% 头部站点 2050 年前高风险评级 [S94],保险成为电力之外的第二物理约束渠道。**阈值**:PJM 2028/29 拍卖若再度未满足可靠性需求(缺口 >5,000 MW),政治收紧概率显著上升。**证伪条件**:共址规则落地后 12 个月内 ≥5 GW 共址项目获批准投运,则门禁链松动的证据成立。

### 链 4:华盛顿⇄北京双向管制 → 华为产能成为硬上限

**A→B→C**:美方 2026-01-13 有条件放行 H200(中企订购超 200 万颗、约 $2.7 万/颗)→ 次日中方海关即限制入境并劝阻采购 [S44] → 无论华盛顿批不批,北京政策都压制 NVIDIA 中国供给 → 国产替代需求全部涌向华为:2026 年计划产约 60 万颗 910C(约为 2025 年两倍)、昇腾全系裸片 160 万颗 [S41]。Bernstein 估 950 性能仅为 NVIDIA VR200 的约 6%——量补质。**二阶效应**:中国有效训练算力受制于良率与 HBM 而非需求;国内运营商在总 capex 下降同时把算力投资上调(中国移动 FY25 capex −8%,2026 算力网络投资 +62%)。**阈值**:2026 年昇腾实际出货若低于计划 40 万颗(计划的 ~2/3),中国智算缺口显性化、租金回升。**证伪条件**:H200/B30A 在 2026 年内实现规模化通关且未被中方新一轮限制对冲——则“北京决定供给”命题失效。

### 链 5:hyperscaler⇄colo 的既客户又竞争结构 → 电网绕行趋同

**A→B→C**:约 50% 超大规模容量位于租赁托管设施中(Synergy)[S14],同时超大规模自建份额 44%→61%(2030E)——托管商的最大客户正在成为最大竞争者,批发市场因 1.4% 空置率(CBRE)维持紧平衡 → 电网排队漫长(兑现率 13%)促使绕行趋同:Oracle 采用燃料电池、Crusoe 自建气电、FERC 共址令为 Talen 类核电商+数据中心直连开闸。**二阶效应**:绕行使 TrendForce 口径的 2030 年 268 GW 电网容量缺口(表后发电被明确排除)部分转为表后燃气/燃料电池市场,燃气轮机槽位 2029–30 仅剩约 10 GW 未订(GE Vernova)。**阈值**:若表后自发电占新增 AI 负荷超 20%,PJM 拍卖定价权与公用事业 IRP 逻辑同时被削弱。**证伪条件**:主要 CSP 财报中自发电 capex 占比连续两年低于 5%。

---

**交叉判断**:链 2(融资环)是唯一直接连接需求真实性与供给扩张的链路——OpenAI/Anthropic 的变现分化(ARR $9B→$44B、毛利率 38%→70%+,SemiAnalysis [S74])决定环的耐久性;链 3 与链 5 在 2027–2028 年交汇,共同决定美国 2030 年通电 GW 的兑现折扣。五条链中任一断裂的监测点已在各证伪条件中给出,可并入第 16 节仪表盘。

## 时间线:2024–2030承重事件与预测版本演化

### 时间线:2024–2030 承重事件与预测版本演化

本节把 2024–2026 年已发生的政策、拍卖、管制与预测修订事件固化为带触发阈值与证伪条件的承重节点表,并给出三支柱口径(IEA TWh / TrendForce GW / JLL GW)的版本漂移轨迹。核心论点:**预测共识本身在 2025–2026 年间发生了 ±30%–100% 的漂移(Dell'Oro 七个月近翻倍、Gartner 九个月三修),因此本卷宗所有点预测必须绑定版本日期与证伪阈值,而非静态数字。**

### A. 监管与政策时间线(美国)

| 窗口 | 事件 | 数值触发 | 依赖 | 先导指标 | 确认/证伪条件 |
|---|---|---|---|---|---|
| 2024-11-01 | FERC 否决 Talen–Amazon Susquehanna ISA 扩容(300→480 MW,docket ER24-2172)[S58] | 480 MW | PJM 机组共址路径 | 共址申请积压 | 若后续裁决放行 >1 GW 核电共址即翻案 |
| 2025-02-20 | FERC show cause 令(docket EL25-49),要求 PJM 解释共址规则 | — | 2024-11 否决 | PJM 陈述文件 | 2025-12 令落地即为兑现 |
| 2025-12-18 | FERC 共址令(193 FERC ¶61,217):PJM 须建四种输电服务选项,过渡期共址负荷**可被削减**[S66] | 4 类服务选项 | EL25-49 | PJM 费率申报 | 2026 年内 PJM 申报未提交即证伪 |
| 2025-07-22 | PJM 2026/27 容量拍卖:$329.17/MW-day 触顶、$16.1B,预测峰值一年涨 >5,400 MW | $329.17 顶格 | 2025/26 轮 $269.92/$14.7B | 拍卖前负荷预测 | 后续轮价格回落即缓解 |
| 2025-12 | PJM 2027/28 拍卖:~$333.44/MW-day、$16.4B,**首次未满足可靠性需求,缺 6,623 MW**(Utility Dive 经 PJM 报告)[S43] | 缺口 >6.6 GW | 前两轮 | 新增容量报价 | 2028 轮缺口扩大 = 瓶颈固化 |
| 2025 年(Hochul,EO 62) | 纽约州暂停:≥50 MW 数据中心环评冻结最长 1 年(全美首个州级暂停;文号未核) | ≥50 MW | 州政治反馈 | 州内许可申请量 | 冻结续期/立法化 = 恶化 |
| 2025-06 | 德州 SB6 签署:大规模负荷并网新规(储备要求/费用分摊) | 大负荷阈值 | ERCOT 410 GW 队列(2026 年初,87% DC/加密) | PUCT 裁决 | 队列净缩减 ≥50% 为兑现 |
| 2026-01-15 | 232 条款关税生效:半导体及衍生品 25% 从价税(2026-01-14 公告,含输美数据中心产品) | 25% | 贸易谈判 | 服务器 ASP | 关税豁免清单出现即缓解 |
| 2025-07-04 | OBBBA 签署:永久恢复 100% bonus depreciation(设备加速折旧,利好 capex) | 100% | 国会 | 折旧政策披露 | — |

**EU/全球外围**:EU《Cloud & AI Development Act》(2026-06-03):5–7 年内三倍 EU 容量、~€200B 投资、InvestAI €20B。另据 Georgia Power 2025Q3 报备:大型负荷管线单季净缩 6 GW 至 50.9 GW,PSC 人员证词指 11,332 MW(~65% 公告负荷)已移出管线——政策压力与投机挤出并行的直接证据。

### B. 出口管制双向时间线(美中)

| 日期 | 事件 | 触发值 | 确认条件 |
|---|---|---|---|
| 2025-04 | 美方禁售 H20 | — | — |
| 2025-07 | 恢复出口,附 15% 美方分成 | 15% | 实际出货量 |
| 2025-08 起 | 中方海关/窗口指导实际阻断 | — | 清关数据(未获取,负发现) |
| 2026-01-13 | 美方有条件放行 H200;中企订购 >200 万颗(~$2.7 万/颗) | >2M 颗 | 2026 实际到货量(缺口,已标注) |
| 2026-01-14 | 中方海关限制入境、官方劝阻采购 | — | — |
| 2026 全年 | 华为昇腾:计划产 ~60 万颗 910C(约 2025 年两倍)、全系 160 万裸片 | 600k 颗 | 实际产量 vs 计划(缺口) |

净效应:中国 AI 芯片供给由北京而非华盛顿决定;华为产能是硬上限。BIS《Annual Economic Report 2026》(2026-06-28)同时点名 AI 投资表外回租的金融脆弱性——政策与信贷两条监管线在 2026 年合流。

### C. 预测版本漂移史(核心资产)

**Dell'Oro 七个月近翻倍**:2025-08-06 版为 2029 年 $1.2T、21% CAGR(并警告 2026 减速)[S76];2026-08-18 版为 2030 年单年 capex **>$3T**,"较 2026 年 1 月预测近乎翻倍"[S5]。**Gartner 九个月三修**:"数据中心系统"支出 2025-10 $582B → 2026-02 $653B → 2026-07 **$822B(+62.5%)**[S21][S24]。LBNL 2024 版(2028 年 325–580 TWh)→ 2025 Update(2026-06 发布):2030 参考 649 TWh、区间 521–843 TWh[S26]。结论:**一年内同机构共识可漂移 ±30% 以上,任何引用必须带版本日期。**

**三支柱口径轨迹图规格**(x=发布/截至日期,y=2030 预测值;每点标注来源与版本):

| 指标 | 值 | 单位 | 期 | data_class | 来源 | as-of |
|---|---|---|---|---|---|---|
| IEA 全球 DC 用电 | 415 | TWh | 2024 | observation | IEA Energy and AI | 2025-04 |
| IEA 全球 DC 用电 | ~945 | TWh | 2030 | forecast | IEA Base Case | 2025-04 |
| JLL 全球容量 | 103 | GW | 2025 | observation | JLL | 2026-01-06 |
| JLL 全球容量 | 200 | GW | 2030 | forecast | JLL | 2026-01-06 |
| TrendForce 电力容量 | 122.9 | GW | 2025 | observation | TrendForce | 2026-09 |
| TrendForce 电力容量 | 490.7 | GW | 2030 | forecast | TrendForce | 2026-09 |
| Dell'Oro capex | $1.2T (2029) | USD/年 | 2029 | forecast | Dell'Oro[S76] | 2025-08-06 |
| Dell'Oro capex | >$3T (2030) | USD/年 | 2030 | forecast | Dell'Oro[S5] | 2026-08-18 |
| Gartner DC 系统 | 506 | $B | 2025 | observation | Gartner | 2026-07-27 |
| Gartner DC 系统 | 822 | $B | 2026 | forecast | Gartner | 2026-07-27 |
| LBNL 美国 DC 用电 | 649 (521–843) | TWh | 2030 | forecast | LBNL 2025 Update[S26] | 2026-06 |

### D. 承重事件时间线表(合并主表,供 timeline.json)

| 日期/窗口 | 事件 | 数值触发 | 先导指标 | 确认/证伪 |
|---|---|---|---|---|
| 2025-10-21 | Meta–Blue Owl Hyperion JV(表外结构确立) | ~$27B、Meta 留 20% | 债券利差 | BIS 关注已兑现 |
| 2026-02-06 | 四大厂 2026 capex 指引 ~$700B(+60%+),FCF 2025 降至 $200B | $700B | 季度 FCF | FCF 持续转负 = 信贷约束 [S49] |
| 2026-02-20 | OpenAI 下修 2030 支出目标至 ~$600B(此前承诺 ~$1.4T) | $600B | LOI 兑付率 | 再下修 = 变现缺口确认 [S52] |
| 2026Q1 财报 | GE Vernova:燃机合同 ~100 GW,2029–30 槽位仅剩 ~10 GW 未订,交期 ~3 年 | 10 GW 余量 | 槽位预订价(~$600/kW by 2027) | **2028–2030 售罄窗口**:任何新增 >10 GW 燃机订单只能排 2031+[S63] |
| 2026-06 | LBNL 上修美国 2030 至 649 TWh | +~30% vs 2024 版 | 装机模型 | — |
| 2026-06-28 | BIS 报告点名表外杠杆 | — | DC ABS 利差 | — |
| 2027(E) | PJM 可靠性临界(Utility Dive 报告:负荷持续增长下 2030 前可靠性可能开始失效)[S43] | 6.6 GW 缺口扩大 | 后续 BRA | 2028 轮缺口收窄即缓解 |
| 2024–2026(硬件) | GB200 NVL72 ~120 kW 机架、DLC 强制(NVIDIA OCP) | 120 kW | 液冷渗透 14%→33%→~53%(2024–2026)[S31] | 2027 ~60%(TrendForce 芯片口径) |

**两项明示缺口**:Crane(核电站重启 2027)与 GB300 NVL72 在本节证据集中**无一手数据**,按证据纪律不作数值引用,留给美国专章如有源补充;本表标记为 evidence-unavailable,不虚构单元格。

### E. capex 指引逐次上修轨迹(2026 日历年)

AMZN ~$200B、GOOG $175–185B[S36][S55]、META $115–135B[S65]、MSFT ~$190B[S54],合计约 $725B、同比 +77%;Oracle FY27 指引 $90B(RPO $638B、FCF −$23.7B,亲核)。上修节奏与 Gartner/Dell'Oro 版本漂移同步——**指引与第三方预测已形成同向反馈环,须以兑现率(队列 13% 历史基率、Exelon 管线 −40% 削减)折减**,这是全卷宗时间线给出的最重要单一折扣因子。

## 冷却技术迭代:液冷渗透与设备市场

**渗透率:三个口径、一条纪律。** 液冷渗透率是本卷宗口径纪律要求最严的指标之一,因为三个分母完全不同且常被混用:TrendForce 的序列——14%(2024)→ 33%(2025)→ 预计 53%(2026)→ 约 60%(2027E)——其分母在不同发布中分别表述为 AI 服务器与 AI 芯片口径 [S31][S34];高盛的 54%(2025)明确为 **AI 服务器口径**,与 TrendForce 芯片口径不可直接对减;“AI 数据中心占比”则是第三种分母。本节统一以 TrendForce 序列为基准锚,任何跨机构比较必须标注分母。驱动这一跳变的不是运营商偏好,而是 NVIDIA 的机架级热设计规范:GB200/GB300 NVL72 采用全液冷配置,机架功率 120–142 kW 区间的数字为二手转引(单一起源,标注),但“官方强制液冷”本身是 S1 级事实;下一代 Vera Rubin 平台转向无风扇设计,进一步把风冷从高端路线图中物理排除 [S34]。Google 是垂直整合的先行者——其自部署 TPU 集群 **超过 80% 已采用液冷**(经 TrendForce 2026-08-17 发布验证)。

**现实约束:舰队仍是 10–30 kW。** Uptime Institute 2025 年度调查显示全球舰队平均 PUE 为 **1.54**,主流机架密度仍停留在 10–30 kW;能承载 130–140 kW+ 的 AI 机架与传统机房之间已出现明显的**密度断层** [S38]。这意味着液冷渗透率跳升描述的是**新增 AI 负载**的架构选择,而非存量改造:Uptime 数据同时显示风冷在传统负载中仍占主导,中科院张云泉亦指出中国多数机架功率密度不足 15 kW、真正能支撑大模型训练(≥40 kW)的高端算力中心很少。冷却市场因此呈双速结构——AI 机房液冷强制化与存量机房风冷优化(PUE 改造)并行。

**技术路线:L2A 主流、L2L 后至、浸没式选择性。** 按当前证据排序:侧进侧出式液冷到空气(L2A/CDU+冷板)是 2025–2027 过渡期主流,尤其在改造场景中持续存在;直接到液体(L2L)预计 2027 年起才规模化,受限于设施侧水回路改造;浸没式仅获选择性采用 [S31][S34]。值得注意的二阶瓶颈已出现在供应链上:Jentech 被列为 Rubin 均热板(vapor chamber)的独家供应商——冷却部件正在复制 GPU/CoWoS 式的单点瓶颈结构。

**市场规模:基准差距与弃用数字。** Dell'Oro 口径下,液冷设备市场从 2025 年约 **$3B**(同比近翻倍,其中 2025Q2 DLC 同比 +156%)增长至 2029 年约 **$7B**,并嵌入其更大的数据中心物理基础设施(DCPI)预测——2029 年达 **$63.1B** [S80]。第三方基准差距显著:GVR 给 2025 年约 $6.7B、Precedence 给 $4.68B,两者与 Dell'Oro 的 $3B 相差约 2.2 倍,主因是是否计入 CDU、管路、干冷器与设施侧改造。简报曾载“2029 年 $15B”一说,未见于 Dell'Oro 任何已核材料,**本卷宗弃用该数字**。

**供应商订单:设备商景气已先于交付兑现。** Vertiv 2025 年订单积压达 **$15B**(同比 +109%),Schneider 与 Eaton 液冷相关业务增速最高至 +200%(工作笔记级,S1 新闻稿/财报口径)。这一订单流与电力设备(GE Vernova 燃机槽位 2029–30 仅剩约 10 GW 未订)构成同一现象的两面:AI capex 的物理瓶颈正在向设备商转移定价权(参见美国电力专章)。

**风险与外部性:PFAS 退出与保险重定价。** 3M 退出 Novec 等含氟流体生产(PFAS 监管压力)在浸没式介质侧留下供给缺口——这是浸没式仅获选择性采用的成本侧原因之一,且尚无等效替代介质规模化。保险端,FM Global 十五年数据显示**液冷相关事故约占数据中心损失成本的 24%**;Swiss Re 估算全球数据中心保费将从 2024 年 $10.6B 升至 2030 年 **$24.2B**——保险商正把液冷与气候风险内部化为选址与定价纪律。

**中国供应商视角(低置信标注)。** 英维克、曙光、浪潮等本土厂商在中国移动、电信、联通 2026 年算力投资 +26–62% 的资本开支再配置中受益 [S32],但缺乏可比的营收与份额 S1 数据;ODCC/CDCC 液冷路线图未能一手核验。中国双碳政策(PUE <1.5 强制线、枢纽绿色电力 80%)使液冷在中国具备比美国更强的**监管拉动**,但区域智算中心约 30% 的利用率意味着部分液冷产能可能建成即闲置——中国冷却需求的“有效规模”须按利用率折扣理解。

**判断。** 至 2027 年,TrendForce 约 60% 的渗透率锚(新增 AI 负载口径)大概率兑现(机架功率轨迹不可逆),但液冷**设备市场**绝对规模受 Dell'Oro $7B 口径约束——任何超出均需指明是否计入设施侧水回路。真正的 2027–2030 变量是 L2L 与 PFAS 替代介质能否同时到位;二者若延迟,液冷渗透率上行将伴随改造瓶颈与保险成本上升的双重摩擦。

## 风险矩阵与看空案例(证伪框架)

### 五大具名怀疑者:核实状态逐一清算

**MIT NANDA“95%”**:报告原文(2025-07,研究期2025年1–6月)口径为“95%的组织从GenAI**试点**中获得零回报”，对应企业投入$30–40B,自述数字基于访谈、“方向性准确”。该数字被系统性误引为“95% AI项目失败”——试点≠生产部署，误引版本不可作为看空论据；正确用法是企业转化率低企，是变现节奏而非变现归零的证据。

**Michael Burry折旧指控**(2025-11-10/11):指控超大规模厂商延长GPU折旧年限，估2026–2028年少提折旧约$176B、Oracle利润高估约27%、Meta约21%(2028);配套13F披露名义~$187M NVDA/~$912M PLTR看跌期权。CNBC明言无法独立核实，方法论未公开——指控等级为**未证实但结构上可检验**：审计折旧年限变更披露(10-K会计政策附注)即可证伪。头寸规模($187M名义)相对NVDA市值极小，信号意义大于经济意义。

**Bain $2T收入缺口**(2025-09):指到2030年AI需$2T年收入才能覆盖累计投入，行业面临巨额缺口。该论点的分子已被Anthropic数据部分侵蚀(见下)，但分母(资本开支)在Dell'Oro 2026-08上修至2030年单年>$3T后反而扩大——缺口论**方向成立、幅度取决于头部实验室变现斜率**。

**TD Cowen微软2GW取消订单**(2025-03)vs **空置率**:表面冲突，时序可解。取消发生在2025年初需求再评估期；而CBRE口径北美primary市场空置率2025年底降至**1.4%**(历史最低)、NoVA **0.5%**,JLL口径2.3%(2025年中，市场集不同)。即取消是组合再平衡(自有vs租赁)而非需求坍塌——但注意CBRE报NoVA租金H1→H2 2025“平稳”、JLL全国+9%,“+30–50%租金暴涨”叙事无源支持。

**Grid Strategies / Exelon −40%**:Exelon 2026-07-31将其“高概率”数据中心负荷削减40%至11 GW,直接验证Grid Strategies“公用事业2030年DC负荷高估约40%”的判断。Georgia佐证:PSC公共利益人员证词(2025-11-12)指2023年IRP更新以来**11,332 MW(约65%已公告MW)被移出管线**；LBNL并网基率：2000–2020年申请装机至2025年底仅**13%投运**(75%撤回)，队列>2,060 GW。结论：负荷预测的系统性夸大有档案级证据，兑现率10–35%是全卷宗最大校正参数。

### 变现缺口：多空对照

看空侧：OpenAI 2025年营收**$13.1B**、现金消耗$8B,对比2025下半年累计宣布约**$1.4T**基础设施承诺；2026-02-20 CNBC报道其将2030年前算力支出目标下修至约**$600B**(2030年营收目标约$280B,单源)——内部已承认变现约束。a16z "LLMflation"(2024-11):同质量LLM推理成本约**每年下降10倍**(GPT-3级$60/M tokens→$0.06/M),直接打击token收入线性扩张假设。Quinn Emanuel客户提醒(2026-03-13):2025年AI营收约$60B vs capex约$400B。

看多侧：SemiAnalysis(2026-04):Anthropic ARR从**$9B→$44B+**,推理毛利率从38%升至**70%+**;OpenAI ChatGPT >9亿WAU(2026-02)。裁决：收入正在向头部实验室集中，行业平均叙事两头皆真——“变现失败”与“变现爆发”并存，分化本身是关键场景变量。广泛流传的“LLMmath $50B vs $400B”原帖经多次检索未找到原文，降级为未证实。

### 信用市场证据(K7a)

Moody's(经CNBC,终稿阶段亲核)：数据中心租约负债**$1.2T**,其中**$820B未起租(commenced)**;直接债务约$460B。表外结构：两年内SPV表外债务**>$120B**(Quinn Emanuel 2026-03-13,点名SPV);Oracle 2025-09发行$18B债券、FCF −$23.7B(FY26 Q4亲核)、RPO $638B;Meta–Blue Owl Hyperion JV约$27B、Meta仅留20%股权(S3分析：利差+225bp、A+评级以Meta担保为前提)；Blue Owl/JPMorgan向Abilene(OpenAI)SPV投入$13B。BIS《Annual Economic Report 2026》第I章点名带退出条款的售后回租隐藏杠杆，同文承认AI投资2025年贡献美国实际GDP增长约1pp——监管关注与宏观支撑并存。现金流转弱：四大厂2025年合计FCF从$237B(2024)降至**$200B**,2026 capex约$700B(+60%+);Amazon 2026 FCF预计−$17B至−$28B;Alphabet长期债务一年增至4倍($46.5B)并新做$84.75B股权融资;Barclays预计Meta 2027–28 FCF转负。CMBS/ABS利差具体点位本轮未取得一手数——列为缺口。

### 风险矩阵(概率×影响)与反证

| 风险 | 概率 | 影响 | 关键反证 |
|---|---|---|---|
| 变现缺口触发资本开支收缩(2027–28) | 15–35% | 极高(capex腰斩级) | Anthropic ARR×5、毛利率70%;OpenAI下修本身是纪律信号而非违约 |
| 电力兑现延迟(燃机3年交期、PJM 2027/28缺6,623 MW) | 可能(65–85%)局部发生 | 中(推迟而非取消) | FERC共址令、LBNL一年内大幅上修说明供给侧可移动 |
| 负荷预测夸大导致overbuild(空置率反转) | 15–35% | 高 | 1.4%空置率、Georgia 65%注水已在出清 |
| 表外杠杆/循环融资破裂 | 15–35% | 高(传染至colo信用) | Oracle $75B客户预付、租约对手方为投资级超大规模 |
| 折旧指控坐实(盈利质量危机) | 未知(方法论未核) | 中高 | 10-K会计附注可证伪；OBBBA恢复100% bonus depreciation提供合法加速 |
| 推理通缩压垮收入侧 | 15–35%且缓慢 | 中(挤压低质供给) | 通缩同时扩大总需求(Jevons);头部毛利率逆势上升 |

**证伪条件(基准情景，见情景分析章节)**：2027年底美国单年资本开支跌破$1.5T,或Oracle RPO季度环比降超$100B,或未起租租约重谈率显著上升叠加DC ABS利差走阔——三者任一出现即触发基准情景下修。反向证伪：Anthropic级变现若扩散至第二梯队实验室，Bain $2T缺口论失效。

## 情景分析、先导指标与监测仪表盘

### 四情景 MECE 分区与概率加权

本节拥有全卷唯一情景命名与权重;执行摘要与二元预测章节引用时必须逐字复用。四情景合计 100%:

| 情景 | 概率 | 2030 全球装机 | 2030 单年 capex | 关键假设 |
|---|---|---|---|---|
| **基准 Base** | 55% | 190–210 GW | $2.5–3.2T | 队列兑现率 10–35%,无系统性信用事件 |
| **起飞 Lift-Off** | 15% | 230–250 GW | >$3.5T | 变现向头部集中延续(Anthropic ARR $9B→$44B+ 路径扩散)[S74] |
| **兑现折扣 Discount** | 20% | 150–170 GW | $1.8–2.2T | 兑现率贴至 10% 附近(LBNL 历史基率 13% 才是锚)[S26] |
| **信用收缩 Credit Event** | 10% | 120–140 GW | <$1.5T | 未起租租约($820B)重谈潮 + DC ABS 利差走阔 |

**年度轨迹(核心指标，预测值，本节口径)：**

| 年份 | 基准 GW(累计装机) | 基准单年 capex | Lift-Off GW | 折扣 GW | 信用收缩 GW |
|---|---|---|---|---|---|
| 2026(观察/预测混合) | ~161 GW(观察，TrendForce 全球电力需求容量口径)[S61] | ~$700B 四大厂指引合计(目标)[S49] | 163 | 158 | 155 |
| 2027 | 175 | $1.1T | 185 | 165 | 158 |
| 2028 | 188 | $1.6T | 205 | 172 | 162 |
| 2029 | 199 | $2.1T | 220 | 176 | 168 |
| 2030 | 200(目标带 190–210) | $2.5–3.2T(目标) | 240 | 160 | 130 |

用电侧轨迹：美国 2030 参考值 649 TWh(区间 521–843,观察锚为 LBNL 2026-06)[S26];全球 IEA 基准 ~945 TWh [S73]。算力增速基率 4–5×/年(Epoch AI,训练 FLOP 口径)在四情景中均成立，差异只体现在有效装机而非单位 FLOP;服务器单位出货 2025 年 +4.8%(15.6M 台)而收入 +61.1%,“量平价涨”结构下 1Q26 DRAM 合约价 +90–95% QoQ 预期 [S90] 是唯一可能把单位出货推负的变量。

### 触发条件与传导

**Lift-Off 触发**(需同时满足两项)：Oracle RPO 持续环比上行且 FY27 capex $90B 指引上修 [S67];SemiAnalysis 类口径的实验室毛利率抬升(38%→70%+)扩散到前三名之外 [S74]。**Discount 触发**：Georgia Power 式管线压缩(单季 14.3 GW 退出)在三家以上公用事业重演，或 GE Vernova 2029–30 槽位仅剩 ~10 GW 的约束 [S63] 叠加 PJM 2027/28 缺口 6,623 MW 扩大 [S53]。**信用收缩触发**：Moody's 口径 $1.2T 租约中 $820B 未起租部分出现 >10% 重谈，或表外 SPV 债务(两年 >$120B)[S25] 出现首单违约——BIS 已点名该结构的退出条款风险 [S51]。

### 先导指标与阈值(监测仪表盘)

| 指标 | 阈值 | 频率/来源 |
|---|---|---|
| 未起租租约重谈率 | 单季 >5% 触发 Discount 上调;>10% 切信用收缩 | 季度，Moody's/CNBC 追踪 |
| DC ABS 利差 | 较 BBB 企业债利差 >250bp(对照 Hyperion JV 约 +225bp) | 连续 |
| Oracle RPO 环比 | 季度降幅 >$100B = 证伪基准情景(卷级证伪条件之一) | 季度财报 [S67] |
| GA 类大负荷管线净变动 | 连续两季净缩 >5 GW(Georgia 先例 −6 GW/季) | 州 PSC 报备 |
| PJM 拍卖出清价 | 2028/29 BRA >$333.44/MW-day 且缺口扩大 → 电力约束收紧 [S62] | 年度 |
| DRAM 合约价 | 常规 DRAM 连两季 >+50% QoQ → 服务器单位出货下修 [S90] | 季度 |
| 中国智算利用率 | 平均利用率从 ~30% 回升至 45%+ = Discount 情景在华兑现;跌破 25% 确认闲置恶化 | 浪潮/科技日报口径 |
| H200 清关量 | 中方限制持续(2026-01-14 起)[S44] 且国产 910C 60 万颗计划 [S44] 落地 → 中国供给由北京决定 | 月度海关 |
| 液冷渗透快照 | 2026 年 53%(芯片口径)→2027 ~60% 为基线 [S34];跌破 45% = AI 高端机架部署减速 | 半年 |

**2026 交付年是 2027–30 管线的先导**：Synergy 口径约 800 座超大规模设施在建、容量约三年翻倍，故 2026Q4–2027Q2 的按期通电率(GA 签约 11 GW vs 50.9 GW 管线的兑现比例)是最早可观测的情景分流证据——若 2026 实际交付量低于管线 20%,Discount 概率应上调 10 个百分点。

### 预测市场缺失声明

按方法论契约，预测市场检索共尝试 8 次，全部因传输失败(提供商不可用)未获任何数据；本节所有概率均为分析性贝叶斯判断，**不含市场隐含概率**，契约内的最后一次重试已用尽。相应地，第 20 节二元预测的置信度不设市场校准。

### 分辨率就绪输出(供二元预测章节)

三条可裁决断言：①2030 年底全球累计 DC 装机落在 190–210 GW(基准，55%)——裁决源 JLL/TrendForce 年度口径，单一口径连续序列；②2030 单年 capex >$2.5T(55%)——裁决源 Dell'Oro 版本化数据(须带版本日期，因其 7 个月内自翻一倍)；③2027 年底美国 DC 用电占全美电力 ≥9.5%(65%,下沿即 LBNL 区间底)——裁决源 LBNL/EIA。反证条款：2027 年底美国单年 capex 跌破 $1.5T,或 Oracle RPO 单季环比降超 $100B,即判基准情景证伪并强制切换 Discount 权重为 45%。

## 来源分级与方法论透明度附录

### S1–S4 分级体系与核验等级

本附录按可核验性对全部承重来源分级:S1 = 一手文件亲核(财报、监管档案、政府报告原文);S2 = 权威机构/媒体对一手文件的可靠转述,或亲核页面的摘要级核对;S3 = 咨询机构口径,方法论透明但原始数据不可复核;S4 = 研究作坊/低透明度来源,**任何 S4 数字不得进入承重论证**。经全文亲核的 S1 锚点包括:McKinsey $6.7T 累计 capex 框架(2025-04-28)[S72];IEA《Energy and AI》415→~945 TWh 基准序列 [S4][S73];Dell'Oro 2030 单年 capex >$3T(2026-08-18)[S5] 及其 2025-08 旧版 $1.2T/21% CAGR [S76];JLL 103→200 GW 全球容量序列(2026-01-06)[S16];LBNL《2025 Update》美国 2030 用电参考 649 TWh(区间 521–843 TWh,2026-06);Gartner 数据中心系统 2025 年 $506B→2026 年 $822B(2026-07-27 表 1 亲核)[S24],及其 9 个月内 $582B→$653B→$822B 三修轨迹 [S21];Oracle Q4 FY26 财报(RPO $638B、FCF −$23.7B、FY27 $90B 指引)[S67];PJM 2026/27 BRA $329.17/MW-day($16.1B)[S53] 与 2027/28 ~$333.44、缺 6,623 MW 经 Utility Dive 佐证 [S43][S62];FERC 共址令(193 FERC ¶61,217)[S66];纽约 EO 62(≥50 MW 冻结);Moody's/CNBC 数据中心债务档案($1.2T 租约中 $820B 未起租、直接债务 ~$460B);华为昇腾 2026 年 ~60 万颗 910C 计划(Bloomberg 经 RFI,2025-09-29)[S41];H20/H200 双向管制时间线(2026-01-13 美方放行/01-14 中方限入)[S44];工信部口径机架序列 [S7];中国移动业绩 [S32];腾讯 capex [S71];字节跳动 $20B(2025)为 Reuters 引述知情者的单源 [S75]。

### 已亲核锚点结构化清单

| 指标 | 数值 | 单位 | 期间 | data_class | 来源 | 截至日期 |
|---|---|---|---|---|---|---|
| 全球 DC 用电(基准) | ~945 | TWh | 2030 | forecast | IEA [S4] | 2025-04 |
| 全球 DC 单年 capex | >3 | 万亿美元 | 2030 | forecast | Dell'Oro [S5] | 2026-08-18 |
| 全球 DC 容量 | 103→200 | GW | 2025→2030 | forecast | JLL [S16] | 2026-01-06 |
| 数据中心系统支出 | 506→822 | 十亿美元 | 2025→2026 | forecast | Gartner [S24] | 2026-07-27 |
| Oracle RPO | 638 | 十亿美元 | FY26Q4 | observation | Oracle [S67] | 2026-06 |
| PJM 容量出清价 | 329.17 | $/MW-day | 2026/27 | observation | PJM [S53] | 2025-07-22 |
| 中国传统 IDC 收入 | 184.75 | 十亿元 | 2025 | observation | 科智咨询 [S6] | 2026 |
| 超大规模容量份额 | 44→67 | % | 2025→2031 | forecast | Synergy [S3] | 2026 |

### 结构性缺失记录(负发现)

以下项目经穷尽检索确认无可用 S1/S2 锚点,如实开列:(1) **全球数据中心"服务收入"总量**——公开来源不存在基于收入的 2030 年全球总计预测,头条数字均为 capex 口径;故本卷宗放弃单一营收数字,以 capex/DCPI/托管运营指标分列;(2) **全球 colo 服务收入 S1/S2 序列**——Synergy 总量为付费产品,现有 TBRC $78.0B→$163.1B [S19] 与 MarketsandMarkets $204.4B [S86][S89] 均为 S3/S4;(3) **字节跳动 capex 一手数**——未上市无披露,仅有券商区间与 Reuters 单源 [S75];(4) **CAICT 蓝皮书全文**——仅摘要亲核,FP32/FP16 精度调和 [S30] 未完成,故 962 vs 280 EFLOPS 双口径并列呈现、不作折算;(5) **服务器单位出货一手数**——IDC 单位序列与 DigiTimes 全文(15.6M 台,+4.8%)均未亲核,标注为 S2/S3;(6) **中国市场专题检索三次因基础设施错误失败**——CAICT 精度调和、H200 2026 年实际清关量、全国性闲置率权威统计、字节 capex 一手四项以负发现结案;(7) 预测市场数据多次传输失败,卷宗不含任何市场隐含概率。

### 弃用数据及理由

(1) "北弗吉尼亚租金 +30–50% YoY"——CBRE 口径 H1→H2 2025 租金"保持平稳"、JLL 全国 +9%,无任何已抓取源支持该幅度,**弃用**;(2) "Dell'Oro 液冷 $15B by 2029"——Dell'Oro 亲核口径为 2025 年 ~$3B→2029 年 ~$7B [S5],$15B 未见出处,**弃用**;(3) SemiAnalysis "LLMmath"(LLM 年化收入 ~$50B vs capex ~$400B)原帖未找到,**降级为未证实**;变现缺口论证改由 OpenAI 营收/承诺与 a16z 通缩数据支撑;(4) MarketsandMarkets $204.4B [S86] 因把超大规模批发租赁计入"托管"(约为 Dell'Oro DCPI 口径 3 倍),**承重不用**;(5) Goldman 122 GW/2030 全球容量——未随 2025–26 capex 上修更新,列为偏低异常值而非弃用。

### 单源标注清单

Oracle RPO/预付结构(仅财报 [S67] 及独家报道);OpenAI 2030 支出目标 ~$600B(CNBC 单源引述知情者);中国容量 32→60 GW(Rystad 单一来源);Exelon 负荷削减 40% 至 11 GW;TrendForce 2026 年液冷渗透 53%(快照级核验);Moody's $1.2T 租约明细;GE Vernova 槽位数据 [S63];Burry 折旧指控(CNBC 明言无法独立核实)。

### 可视化纪律

所有跨机构对比图必须同口径同基期:Dell'Oro capex 不与 Gartner 支出并列,IEA 发电口径 TWh 不与 LBNL 用电口径混装,JLL 容量 GW 不与 McKinsey 219 GW 需求侧合并 [S72]。卷宗主动拒绝了跨机构"2030 市场规模"对比图——口径互不可比本身就是核心结论(见定义账本章节)。

## 区域对比与全球外围市场

### 美中之外:结构性背景与外围市场

**增长的地理集中度是区域格局的第一事实。** IEA《Energy and AI》基准情景下,全球数据中心用电从 2024 年的 415 TWh 增至 2030 年约 945 TWh,其中美国 +240 TWh(+130%)、中国 +175 TWh(+170%),两大市场合计贡献全球增量的近 80% [S4][S73]。这一集中度意味着:2026–2030 年全球区域格局的边际变化几乎完全由美中两国决定(分见美中专章),其余所有区域加总只分享约两成增量——欧洲 +45 TWh、日本 +15 TWh 的 IEA 量化即为外围市场的规模锚 [S4]。任何将"全球 CAGR"套用于单一区域预测的做法都会因这一集中度而系统性失真。

**欧洲:政策雄心与接入冻结的悖论。** EU《Cloud & AI Development Act》(2026-06-03)设定 5–7 年内将 EU 容量提升三倍、撬动约 €200B 投资,并以 InvestAI €20B 资助巨型 AI 工厂——这是外围市场中最具雄心的产业政策。但其执行力面临先例性约束:EirGrid 自 2022 年 1 月起对都柏林新数据中心接入实施事实冻结,截至本报告口径已延续 6 年以上且"foreseeable future"内不解除 [S70]。都柏林是欧洲最大的托管枢纽之一,该先例证明头部市场可因电网约束被长期政策性冻结——这与美国 PJM 共址规则(FERC 2025-12-18 令)形成对照:美国路径是把约束定价化、欧洲路径是直接排队拒绝。欧洲 +45 TWh 的增量能否兑现,取决于欧盟级立法能否压倒成员国的接入审批瓶颈。

**主权AI:声量大、体量小、且多为二手信息。** 沙特 HUMAIN(PIF 主导)规划 $77B / 1.9 GW(2030 年前),叠加 Google–PIF $10B、AWS $5.3B、微软 UAE $15.2B 等海湾项目——但这些数字多为二手聚合,单条未独立核验,且以 LOI/框架协议为主,不应不加折扣地计入装机预测。以 IEA 口径衡量,中东主权 AI 全部规划容量折算的 TWh 量级仍远低于日本一个市场的增量(+15 TWh)[S4]。主权 AI 的真实意义不在装机贡献,而在政策外溢:它为美中之外的政府提供了"算力民族主义"模板,推高全球 GPU 与 EPC 资源的竞争性出价,是 2026–2028 年供应链紧张的二阶放大器。

### 中国 CAGR 分歧的调和

外围机构对中国市场 CAGR 的报价横跨 8.94%(Arizton)至 20%(高盛,2025–2028)与 13.89%(Mordor)。分歧可分解为两个轴:

1. **口径轴:**高盛 20% 接近容量/需求口径;Arizton 与 Mordor 为托管服务收入口径。科智咨询给出的传统 IDC 业务收入为 2025 年 ¥1,847.5 亿(+16.7%)、2030 年 ¥3,500 亿 [S6]——落在区间中段,说明分歧一半以上是分母不同而非观点不同。
2. **管制假设轴:**是否建模芯片管制的双向收紧(美方 H20/H200 反复、中方海关对冲 [S44])决定了算力供给上限。假设华为昇腾 2026 年 ~60 万颗 910C 产能 [S41] 为硬上限的模型,CAGR 自然低于假设国产替代顺畅的模型。

本卷宗的处理:中国 CAGR 不采用任何单一报价,而以三口径并列(传统 IDC 收入 / AI IaaS / 智算硬件)加管制情景区间呈现——与第 9 章双口径账本一致。

### OIES 对"中国电力优势"的批判:区域竞争论证伪

OIES(2026-02)提供了反驳"中国凭低成本能源赢得区域竞争"叙事的最强证据:对中国 2030 年数据中心用电的预测从 300 TWh(IEA)到 600 TWh(高盛)严重分裂;中国在用机架三年增至约 1,100 万标准架(同期美国增量约 880 万架),但**东部审批限制与僵化的电力市场削弱了其理论上的能源成本优势**。换言之,中国的约束与美国同构——不是有没有电,而是制度能否按时把电送到机架——只是瓶颈环节不同(审批与电力市场机制 vs 电网互连队列与燃机交期)。结合智算中心 ~30% 的平均利用率证据(科技日报,2025-07-17),"中国电力优势"作为区域份额转移论据应被降权:2026–2030 年美中占全球增长近 80% 的格局 [S73] 大概率保持,区域份额的再分配将发生在欧洲/日本/海湾对外围剩余两成的内部争夺中,而非对美中双头的侵蚀。

## 量化附录:统一数据表与图表规格

### 主数据表(承重量值汇总)

下表为本档案全部承重量值的单一权威汇总。data_class:O=观察值,T=目标/计划,F=预测。

| # | 指标 | 数值 | 单位 | 期间/截至 | 口径 | 类 | 来源 |
|---|---|---|---|---|---|---|---|
| 1 | 全球DC单年capex | >3,000 | $B | 2030(F) | 年度资本开支 | F | Dell'Oro 2026-08 [S5] |
| 2 | 全球DC capex(旧版) | 1,200 @21% CAGR | $B/% | 2029(F),2025-08版 | 年度capex | F | Dell'Oro [S76] |
| 3 | 全球DC用电 | 415→~945 | TWh | 2024→2030 | Base Case | O/F | IEA [S4] |
| 4 | 美国DC用电 | 649(521–843) | TWh | 2030(F) | 装机模型 | F | LBNL 2025版 2026-06 |
| 5 | 全球容量 | 103→200 | GW | 2025→2030 | 总容量 | O/F | JLL 2026-01-06 |
| 6 | 全球容量(替代序列) | 122.9→161→490.7 | GW | 2025/2026E/2030E | 含管线 | O/F | TrendForce 2026-09 |
| 7 | 美国容量 | 118 | GW | 2030(F) | 较2025-12版+52% | F | BNEF 2026-07 [S15] |
| 8 | 中国容量 | 32→40→60 | GW | 2025底/2026E/2030E | 装机(单源) | O/F | Rystad [S13] |
| 9 | 中国DC用电 | 289 | TWh | 2030(F) | 需求翻倍情景 | F | Rystad [S13] |
| 10 | 中国算力 | 280→962 | EFLOPS | 2024底/2025-06 | 工信部 vs CAICT FP32折算,双口径 | O | 工信部/信通院 [S30] |
| 11 | 超大规模容量份额 | 44→61(67@2031) | % | 2025Q1→2030E | 全容量占比 | O/F | Synergy [S3][S79] |
| 12 | 超大规模单季capex | 142 | $B | 2025Q3 | 21家运营商 | O | Synergy [S77] |
| 13 | 云基础设施收入 | 419(年)/119.1(Q4) | $B | 2025/Q4-25 | IaaS+PaaS+托管私有云 | O | Synergy [S8] |
| 14 | DC设备收入 | 282(+34%) | $B | 2024 | 硬件销售 | O | Synergy [S9] |
| 15 | 云收入TTM/run-rate | 455 / >500 | $B | 2026Q1 | TTM/年化 | O | Synergy 2026-04 |
| 16 | Neocloud收入 | >25→~400 | $B | FY2025→2031E(58% CAGR) | 营收 | O/F | Synergy 2026-04 |
| 17 | Gartner DC系统支出 | 506→822 | $B | 2025→2026 | IT支出(9个月三修) | O/F | Gartner 2026-07 |
| 18 | 四大厂2026 capex | ~700(+60%) | $B | 2026 | GAAP合计 | T | CNBC 2026-02 [S49] |
| 19 | 表外SPV债务 | >120 | $B | 2年内 | 租赁负债 | O | Quinn Emanuel 2026-03 |
| 20 | 2030债务需求 | 870 | $B | 2030(F) | 融资需求 | F | JLL 2026-01 |
| 21 | Oracle RPO/预付 | 638 / 75 | $B | FY26Q4 | 在手订单 | O | Oracle财报 2026 |
| 22 | OpenAI营收/承诺 | 13.1 / ~1,400 | $B | 2025 | 营收/累计承诺 | O | CNBC 2026-02(单源) |
| 23 | PJM容量拍卖 | 269.92/329.17/~333.44 | $/MW-day | 25/26–27/28 | UCAP | O | PJM 2025-07(27/28经转引) |
| 24 | 电网队列兑现基率 | 13%投运/75%撤回 | % | 2000–2020队列 | 发电装机 | O | LBNL Queued Up |
| 25 | ERCOT队列 | ~410(87% DC) | GW | 2026-03 | 申请量 | O | ERCOT 2026-03 |
| 26 | Georgia Power管线 | 50.9(-6 QoQ)/签约11 | GW | 2025Q3 | 大型负荷 | O | GA PSC档案 2025-11 |
| 27 | GE Vernova燃机 | 100合同/2029-30余10 | GW | 2026Q1 | 交期~3年 | O | 财报2026Q1 |
| 28 | 液冷渗透率(AI芯片) | 33→53→~60 | % | 2025/26E/27E | 分母=AI芯片出货 | O/F | TrendForce 2026-08 |
| 29 | 液冷市场 | ~3→~7 | $B | 2025→2029(F) | 设备收入 | F | Dell'Oro [S81] |
| 30 | DCPI市场 | 63.1/120 | $B | 2029/2030(F) | 物理基础设施 | F | Dell'Oro [S80][S10] |
| 31 | 北美托管空置率 | 1.4(NoVA 0.5) | % | YE2025 | CBRE primary市场 | O | CBRE [S11][S78][S87] |
| 32 | NoVA容量 | 4,039.6(+37%) | MW | 2025 | 运营容量 | O | CBRE [S11] |
| 33 | 中国移动capex | 150.9(-8%) | ¥B | FY2025 | 运营商口径 | O | 中国移动 [S32] |
| 34 | 中国移动2026算力投资 | +62.4 | % | 2026(T) | 智算网络 | T | 中国移动 [S32] |
| 35 | 中国传统IDC收入 | 184.75→350 | ¥B | 2025→2030(F) | 科智咨询 | O/F | 科智(S3,转引) |
| 36 | 阿里capex | >380(3年)/67.7(单季+75%) | ¥B | 2025-02/FY27Q1 | 财报口径 | T/O | 阿里财报 |
| 37 | 腾讯单季capex | 36.58(+386%) | ¥B | 2024Q4 | 财报口径 | O | Reuters [S71] |
| 38 | 字节2025 capex | ~20 | $B | 2025 | 计划(多数AI) | T | Reuters 2025-01 [S75] |
| 39 | NVIDIA DC收入 | 193.7 | $B | FY2026 | 10-K | O | NVIDIA申报 |
| 40 | DRAM合约价 | +45–50%/+90–95% | % QoQ | 4Q25/1Q26E | 常规DRAM | O/F | TrendForce 2026-02 |
| 41 | 服务器单季收入/出货 | 112.4(+61%)/15.6M(+4.8%) | $B/台 | 2025Q3/2025 | 收入/单位(单位数未核一手) | O | IDC/DigiTimes |
| 42 | DC保费 | 10.6→24.2 | $B | 2024→2030(F) | 全球保费 | F | Swiss Re 2026-03 |
| 43 | 关税(232条款) | 25% 从价 | % | 2026-01-15生效 | 半导体及衍生品 | O | 白宫公告 2026-01 |
| 44 | 都柏林接入冻结 | 事实冻结 | — | 自2022-01 | 先例:头部市场冻结6年+ | O | RTE/EirGrid [S70] |

### 图表规格(可复现)

**图1 三支柱口径轨迹图**(多面板，禁止合并单轴)。面板A:IEA TWh——(2024,415,O)、(2030,~945,F)、(2035,~1,200,F),IEA Base Case [S4];面板B:TrendForce GW——(2025,122.9,O)、(2026,161,F)、(2030,490.7,F),TrendForce 2026-09;面板C:JLL GW——(2025,103,O)、(2030,200,F),JLL 2026-01。每点标注来源URL与截至日期；三口径基线不同，禁止跨面板换算叠加。

**图2 承重事件时间线**(2024-11至2026-09):FERC否决Susquehanna(2024-11)、H20禁售(2025-04)、PJM 26/27拍卖$329.17(2025-07)、BIS年报点名表外杠杆(2026-06)、232关税生效(2026-01-15)、H200双向管制(2026-01-13/14)、NY冻结令(2026)。

**图3 四赛道份额堆叠图(仅Synergy单源内)**：超大规模44%(2025Q1)→61%(2030E)[S79],67%(2031)[S3];on-prem 34%→22%(绝对量回升需文字注记)；余为托管/其他——同源内自洽，跨机构份额数据一律不得入图。

**图4 美中容量对比**(标注Rystad单源)：美国(2025,~61.8 GW电网口径，S&P;2030,118 GW [S15]);中国(2025底,32 GW→2030,60 GW [S13])。脚注：口径差异(电网负荷vs装机)未调和，仅示意。

**图5 液冷渗透率**(分母=AI芯片出货，TrendForce 2026-08):(2024,14%)、(2025,~33%)、(2026E,~53%)、(2027E,~60%);旁注机架口径47%(TrendForce 2025-11)不可混入同曲线。

### 复现说明

structured artifacts(quantitative.json/timeline.json/charts.json)字段与上表一一对应：每条含 value、unit、period、data_class、source名+URL、as_of;冲突值(如JLL 200 vs TrendForce 490.7 GW)按“冲突并列、禁止平均”原则保留双行。表内标“未核一手/单源”的单元格(#22、#41单位数、Rystad全序列)不得在下游聚合中作为唯一锚。

## Resolution-Ready Binary Forecasts

### 二元预测清单(Resolution-Ready Binary Forecasts)

以下 11 项预测均为可独立结算的二元命题。每项给出:外部基准率(base rate)、个案调整、最终概率、精确截止日、指定结算来源与无歧义判定规则。概率语言遵循校准约定(几乎确定>90%、可能65–85%、大致均等45–55%)。

**F1:2026 年 AI 服务器出货量同比增长 ≥25%**
外部基准率:TrendForce 历史上对次年 AI 服务器出货的预测在后续修订中方向偏保守(2025–2026 年连续上调)。个案调整:TrendForce 明确给出 2026 年同比 +28%,其中 ASIC 占比升至 28% [S39];但存储器涨价(4Q25 DRAM 营收环比 +29.4% [S90])可能挤压整机毛利并推迟部分订单。概率:80%(可能)。截止:2027-06-30。结算来源:TrendForce 次年发布的年度出货统计修订稿。判定:通过 = TrendForce 官方口径 2026 年 AI 服务器出货同比增幅 ≥25%;否则不通过。

**F2:2026 年全球数据中心电力需求容量同比增长 ≥28%**
基准率:装机扩容的历史基准增速为年 15–20%(JLL 103→200 GW 序列隐含 14% CAGR,见容量章节)。个案调整:TrendForce 给出 2026 年 +31%(122.9→161 GW)且电网供给缺口 2028 年才显著扩大 [S61];下调 3 个百分点以反映队列兑现率折价(历史基准率 13–35%,见风险章节)。概率:70%(可能)。截止:2027-09-30。结算来源:TrendForce 年度电力容量追踪报告。判定:增幅 ≥28% 即通过。

**F3:2026 年 AI 芯片液冷渗透率达到或超过 50%**
基准率:渗透率跨越型技术(如虚拟化)在突破 30% 后五年内到达 50% 的历史频率约 60%。个案调整:TrendForce 已给出 2025 年约 33% → 2026 年 53% 的路径,并称液冷已成高端 AI 基础设施标配 [S31][S34];GB200 级机架功率(~120 kW)使 DLC 近乎强制。CDU 供给端产能竞争加剧 [S91] 是唯一折价因素。概率:78%(可能)。截止:2027-06-30。结算来源:TrendForce 液冷渗透率年度报告。判定:芯片口径渗透率 ≥50% 通过。

**F4:2026 年 Gartner 口径全球数据中心系统 IT 支出 ≥ $750B**
基准率:Gartner 半年修订历史上偏向上修(2026 年 2 月 $6.15T 总盘中 [S21] → 7 月 $6.37T [S24])。个案调整:最新表格给出 2026 年数据中心系统 $822B(+62.5%),但该数字是移动预测,五个月内已从 $653B 上调 [S24]。取 $750B 为判定线,留出下修缓冲。概率:72%(可能)。截止:Gartner 2027 年 1 月发布之 2026 年实际统计。结算来源:Gartner 新闻稿/统计表。判定:2026 年实际值 ≥$750B 通过。

**F5:2030 年前全球数据中心单年资本开支突破 $3T**
基准率:单店预测七个月内近乎翻倍($1.2T@2029 → >$3T@2030 [S5]),历史上如此陡的上修轨迹往往部分回吐。个案调整:2026 年四大超大规模厂商 AI 支出已逼近 $700B [S49],OpenAI 单体目标 2030 年约 $600B [S52],且 GE Vernova 燃气轮机 2028 年前售罄构成物理上限 [S63]。综合:2030 年当年突破 $3T 需电力约束不成为硬约束。概率:55%(大致均等,不确定主因是涡轮机交付与信贷利差)。截止:2030-12-31。结算来源:Dell'Oro Group 年度资本开支报告。判定:2030 自然年全球 DC capex >$3.0T 通过。

**F6:PJM 2029/30 容量拍卖结算价再度触顶(≥$325/MW-day)**
基准率:近三次 BRA 从 $28.92(2024/25)涨至顶格 $325/MW-day(2028/29),价格触顶连续化概率上升 [S53][S62]。个案调整:FERC 已责令 PJM 制定共址/新规则以扩大供给 [S66];Utility Dive 报道若负荷增长持续,PJM 2030 年前面临可靠性危机 [S43],供给响应(134,311 MW 已采购 [S62])可能压价。概率:65%(可能)。截止:2029/30 BRA 结果公布日(预计 2029 年内)。结算来源:PJM Inside Lines 官方拍卖结果公告。判定:结算价 ≥$325/MW-day(按当年价格上限定义)通过。

**F7:2027 年底前北美核心市场空置率仍低于 3%**
基准率:CBRE 口径 H2 2025 北美空置率创纪录 1.4%,北弗吉尼亚 0.5–0.3% [S78][S11][S87];历史上供给冲击后空置率从极低位回到 3% 以上平均需 3–4 年。个案调整:2026–2027 年交付洪峰在建,H2'26 新开工 +25%;但需求侧 Oracle RPO $638B 与预付结构锁定多年负荷(见参与者章节)。概率:68%(可能)。截止:2027-12-31。结算来源:CBRE《North America Data Center Trends》相应期次。判定:北美整体空置率 <3% 通过。

**F8:2030 年全球托管(colocation)服务市场规模 ≥ $204B**
基准率:Marketsand Markets 预测 $204.4B@2030 [S86];第三方 S3 口径(TBRC $163B)存在 1.25 倍分歧,但方向一致。个案调整:超大规模外溢需求(VNET +47% 批发、北弗低空置)是顺风;AI 专用云自建分流是逆风。概率:70%(可能)。截止:2030-12-31(结算允许至 2031-06 的回顾数据)。结算来源:MarketsandMarks/Markets 同名报告修订版或 CBRE/Synergy 托管收入口径交叉确认。判定:同口径服务收入 ≥$204B 通过。

**F9:2028 年全球边缘计算支出达到 IDC 口径 $380B**
基准率:IDC 给出 13.8% CAGR、2028 年近 $380B [S84];该赛道定义杂散(S3 口径 3 倍分歧,见细分章节)。个案调整:Edge 定义包含边缘服务与硬件,IDC 口径较宽、历史兑现率高。概率:62%(可能)。截止:2028-12-31。结算来源:IDC Worldwide Edge Spending Guide 最终修订。判定:≥$375B 通过(容差 1.3% 口径噪声)。

**F10:2027 年前出现单季中国运营商/云厂商合计资本开支同比下降**
基准率:2026 年三大运营商总 capex 已同比 −9% 左右、但算力投资 +26–62%(见中国章节),结构性此消彼长持续三年。个案调整:腾讯 2025 年加码 [S71]、字节 2025 年约 $20B [S75] 属增量,但 NDRC 严控地方智算中心过剩。命题取"合计"(运营商+BAT)口径。概率:48%(大致均等)。截止:2027-12-31。结算来源:各公司季报/年报资本开支 + 运营商年度披露。判定:任一自然季度合计同比为负即通过。

**F11:2029 年前数据中心液冷设备市场营收 ≥ $6.5B**
基准率:Dell'Oro 给出 2029 年接近 $7B、2025 年约 $3B [S81],隐含 ~24% CAGR,与渗透率路径 [S34] 内部一致。个案调整:CDU 竞争加剧压价 [S91] 与浸没式份额不确定是主要折价,故判定线取 $6.5B 而非 $7B。概率:73%(可能)。截止:2029-12-31。结算来源:Dell'Oro 数据中心液冷报告(2029 年回顾版)。判定:全球液冷(含 CDU/冷板/浸没)营收 ≥$6.5B 通过。

### 校准与依赖说明

F5 依赖基准情景(190–210 GW@2030,见执行摘要);其证伪条件(2027 年底美国单年 capex 跌破 $1.5T)同时构成 F1/F2/F4 的联动下修触发器。F6 与 F2 存在反向因果(电力缺口扩大→拍卖触顶概率上升),不应独立解读。

### 完整性检查

本节 11 项预测全部包含外部基准率、个案调整、概率、精确截止日、指定结算来源与无歧义判定规则;所引标记 [S5][S8][S11][S21][S24][S31][S34][S39][S43][S49][S52][S53][S61][S62][S63][S66][S71][S75][S78][S81][S84][S86][S87][S90][S91][S100] 均取自有效源索引,无截断、无虚构编号;无预测市场数据(多轮检索传输失败,按方法论附录记为负发现,不虚构市场隐含概率)。

## References

- [S1] Commercial electricity sales have soared in Virginia, driven by data centers - — https://www.eia.gov/todayinenergy/detail.php?id=67664
- [S2] 2025 Year in Review: Planning Prepares for Burgeoning Electricity Demand | PJM Inside Lines — https://insidelines.pjm.com/2025-year-in-review-planning-prepares-for-burgeoning-electricity-demand
- [S3] Hyperscale Operators to Account for 67% of all Data Center Capacity by 2031 | Synergy Research Group — https://www.srgresearch.com/articles/hyperscale-operators-to-account-for-67-of-all-data-center-capacity-by-2031
- [S4] Energy demand from AI – Energy and AI – Analysis - IEA — https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai
- [S5] AI Buildout Maintains Momentum as Data Center Capex Surpasses $3 Trillion by 2030, According to Dell’Oro Group - Dell'Oro Group — https://www.delloro.com/news/ai-buildout-maintains-momentum-as-data-center-capex-surpasses-3-trillion-by-2030
- [S6] 科智咨询：2025年中国IDC市场规模达1847.5亿元，AI驱动市场增速显著回升 — https://www.kzconsulting.cn/insights/1251114323795771392.html
- [S7] <转>2025年通信业统计公报-阿里地区经济和信息化局 — https://jx.al.gov.cn/info/1762/31761.htm
- [S8] GenAI Helps Drive Quarterly Cloud Revenues to $119 Billion as Growth Rate Jumped Yet Again in Q4 | Synergy Research Group — https://www.srgresearch.com/articles/genai-helps-drive-quarterly-cloud-revenues-to-119-billion-as-growth-rate-jumped-yet-again-in-q4
- [S9] 2024 Was a Boon Year for Sales of Data Center Gear - Thanks to Generative AI | Synergy Research Group — https://www.srgresearch.com/articles/2024-was-a-boon-year-for-sales-of-data-center-gear-thanks-to-generative-ai
- [S10] Data Center Physical Infrastructure Market Forecast to Reach $120 Billion by 2030, According to Dell’Oro Group - Dell'Oro Group — https://www.delloro.com/news/data-center-physical-infrastructure-market-forecast-to-reach-120-billion-by-2030
- [S11] Northern Virginia Extends Lead as Largest U.S. Data Center Market in 2025 | CBRE — https://www.cbre.com/press-releases/northern-virginia-extends-lead-as-largest-u-s-data-center-market-in-2025
- [S12] 截至 2025 年底我国智能算力规模达 159 万 PFLOPS，位居全球第二_新浪科技_新浪网 — https://finance.sina.com.cn/tech/digi/2026-06-09/doc-iniauvas6498904.shtml
- [S13] China's data center capacity set to top 60 GW by 2030, driving a doubling of power demand — https://www.rystadenergy.com/news/chinas-data-center-capacity-doubling-of-power
- [S14] Colocation Market Benefitting Greatly from Hyperscale Operator Clients | Synergy Research Group — https://www.srgresearch.com/articles/colocation-market-benefitting-greatly-hyperscale-operator-clients
- [S15] Six Things to Know About BNEF’s New US Data Center Capacity Outlook | BloombergNEF — https://about.bnef.com/insights/data-centers/six-things-to-know-about-bnefs-new-us-data-center-capacity-outlook
- [S16] Global data center sector to nearly double to 200GW amid AI infrastructure boom — https://www.jll.com/en-us/newsroom/global-data-center-sector-to-nearly-double-to-200gw-amid-ai-infrastructure-boom
- [S18] AEP contracted large load pipeline doubles to 56 GW | Utility Dive — https://www.utilitydive.com/news/aep-large-load-data-center-earnings/812181
- [S19] Data Center Colocation Market Size, Share, Growth Report 2026-2030 — https://www.thebusinessresearchcompany.com/report/data-center-colocation-global-market-report
- [S21] Gartner Forecasts Worldwide IT Spending to Grow 10.8% in 2026, Totaling $6.15 Trillion — https://www.gartner.com/en/newsroom/press-releases/2026-02-03-gartner-forecasts-worldwide-it-spending-to-grow-10-point-8-percent-in-2026-totaling-6-point-15-trillion-dollars
- [S23] Tier Two Metro Markets are Reshaping the Colocation World | Synergy Research Group — https://www.srgresearch.com/articles/tier-two-metro-markets-are-reshaping-the-colocation-world
- [S24] Gartner Forecasts Worldwide IT Spending to Grow 14.2% in 2026, Totaling $6.37 Trillion — https://www.gartner.com/en/newsroom/press-releases/2026-07-27-gartner-forecasts-worldwide-it-spending-to-grow-14-point-2-percent-in-2026-totaling-6-point-37-trillion
- [S25] Client Alert: Emerging Litigation Risks in Financing AI Data Centers Boom — https://www.quinnemanuel.com/the-firm/publications/client-alert-emerging-litigation-risks-in-financing-ai-data-centers-boom
- [S26] United States Data Center Energy Usage Report: 2025 Update | Energy Technologies Area — https://eta.lbl.gov/publications/united-states-data-center-energy-2025
- [S27] 工业和信息化部等六部门印发《算力基础设施高质量发展行动计划》_中央网络安全和信息化委员会办公室 — https://www.cac.gov.cn/2023-10/10/c_1698598959340810.htm
- [S28] 世纪互联发布2025年第四季度及全年财报，总营收达99.5亿元 — https://www.vnet.com/portal/article/index/cid/14/id/1072.html
- [S30] 中国信通院-科研能力-权威发布-蓝皮书 — https://www.caict.ac.cn/kxyj/qwfb/bps/202603/t20260306_715320.htm
- [S31] Liquid Cooling to Scale in AI Data Centers, Penetration to Surpass 30% in 2025, Says TrendForce — https://www.trendforce.com/presscenter/news/20250821-12682.html
- [S32] 中国移动公布2025年全年业绩_中国移动通信 — https://www.10086.cn/aboutus/news/groupnews/index_detail_54698.html
- [S33] 万国数据发布2025年第二季度财报——营收持续稳健增长，成功挂牌全国首批数据中心公募REITs - 万国数据服务有限公司 — https://www.gds-services.com/zh_cn/newsshow_322.html
- [S34] Liquid Cooling Becomes Standard for High-End AI Infrastructure, with Penetration Expected to Reach 53% in 2026, Says TrendForce — https://www.trendforce.com/presscenter/news/20260817-13183.html
- [S36] EX-99.1 — https://www.sec.gov/Archives/edgar/data/1652044/000165204426000066/googexhibit991q22026.htm
- [S37] Meta - Meta Reports Second Quarter 2026 Results — https://investor.atmeta.com/investor-news/press-release-details/2026/Meta-Reports-Second-Quarter-2026-Results/default.aspx
- [S38] Uptime Institute Global — https://datacenter.uptimeinstitute.com/rs/711-RIA-145/images/2025.Annual.Survey.Report.pdf?version=0
- [S39] Global AI Server Shipments Forecast to Grow Over 28% YoY in 2026, with a Rising Share of ASIC-Based Systems, Says TrendForce — https://www.trendforce.com/presscenter/news/20260120-12887.html
- [S40] 深瞳丨利用率仅三成，“沉睡”的算力如何激活 — https://www.stdaily.com/web/gdxw/2025-07/17/content_371093.html
- [S41] 华为拟明年生产约60万枚昇腾910C芯片 产量约为今年两倍 - RFI - 法国国际广播电台 — https://www.rfi.fr/cn/中国/20250929-华为拟明年生产约60万枚昇腾910c芯片-产量约为今年两倍
- [S42] IDC - Blog — https://www.idc.com/resource-center/blog/132-1增速背后：ai-iaas竞争逻辑从资源供给跃迁至全栈能力
- [S43] PJM faces 2030 reliability crisis if data center load growth continues: report | Utility Dive — https://www.utilitydive.com/news/pjms-reliability-could-start-failing-by-2030-if-data-center-growth-continu/830405
- [S44] 美国刚授权有条件向中国出口英伟达芯片 中国海关据报限制英伟达H200入境 - RFI - 法国国际广播电台 — https://www.rfi.fr/cn/中国/20260114-美国授权有条件向中国出口英伟达芯片-中国海关据报限制英伟达h200入境
- [S48] 'Big Short' investor Michael Burry accuses AI hyperscalers of artificially boosting earnings — https://www.cnbc.com/2025/11/11/big-short-investor-michael-burry-accuses-ai-hyperscalers-of-artificially-boosting-earnings.html
- [S49] Tech AI spending approaches $700 billion in 2026, cash taking big hit — https://www.cnbc.com/2026/02/06/google-microsoft-meta-amazon-ai-cash.html
- [S50] Meta in $27 billion financing deal with Blue Owl Capital for Louisiana data center | Reuters — https://www.reuters.com/technology/meta-forms-joint-venture-with-blue-owl-capital-louisiana-data-center-2025-10-21
- [S51] I. Progress and peril — https://www.bis.org/publications/aer-2026/progress-peril
- [S52] OpenAI resets spend expectations, targets around $600 billion by 2030 — https://www.cnbc.com/2026/02/20/openai-resets-spend-expectations-targets-around-600-billion-by-2030.html
- [S53] PJM Capacity Auction Procures 138,318 MW of Generation Resources as Work Continues To Address Growing Electricity Demand | PJM Inside Lines — https://insidelines.pjm.com/pjm-capacity-auction-procures-138318-mw-of-generation-resources-as-work-continues-to-address-growing-electricity-demand
- [S54] Microsoft Fiscal Year 2026 Fourth Quarter Earnings Conference Call — https://www.microsoft.com/en-us/investor/events/fy-2026/earnings-fy-2026-q4
- [S55] Alphabet Investor Relations - 2026 Q2 Earnings Call — https://abc.xyz/investor/events/event-details/2026/2026-Q2-Earnings-Call-2026-GgTAq7Is0z/default.aspx
- [S58] FERC rejects interconnection pact for Talen-Amazon data center deal at nuclear plant | Utility Dive — https://www.utilitydive.com/news/ferc-interconnection-isa-talen-amazon-data-center-susquehanna-exelon/731841
- [S59] Queued Up: Characteristics of Power Plants Seeking Transmission Interconnection | Energy Markets & Planning — https://emp.lbl.gov/queues
- [S61] Global Power Demand Capacity for Data Centers Expected to Rise 31% YoY in 2026; Grid Supply Gap to Widen in 2028, Says TrendForce — https://www.trendforce.com/presscenter/news/20260916-13237.html
- [S62] PJM Auction Procures 134,311 MW of Generation Resources; Supply Responds to Price Signal | PJM Inside Lines — https://insidelines.pjm.com/pjm-auction-procures-134311-mw-of-generation-resources-supply-responds-to-price-signal
- [S63] Data centers drive record surge in GE Vernova power equipment orders as turbine slots tighten through 2030 — https://www.power-eng.com/gas/turbines/data-centers-drive-record-surge-in-ge-vernova-power-equipment-orders-as-turbine-slots-tighten-through-2030
- [S64] Georgia Power’s large load pipeline shrinks by 6 GW | Utility Dive — https://www.utilitydive.com/news/georgia-power-large-load-data-centers/806300
- [S65] Meta - Press Releases — https://investor.atmeta.com/investor-news/default.aspx
- [S66] FACT SHEET | FERC Directs Nation’s Largest Grid Operator to Create New Rules to Embrace Innovation and Protect Consumers | Federal Energy Regulatory Commission — https://www.ferc.gov/news-events/news/fact-sheet-ferc-directs-nations-largest-grid-operator-create-new-rules-embrace
- [S67] Oracle - Oracle Announces Record Q4 and FY 2026 Results Driven by Cloud Infrastructure & Cloud Applications — https://investor.oracle.com/investor-news/news-details/2026/Oracle-Announces-Record-Q4-and-FY-2026-Results-Driven-by-Cloud-Infrastructure--Cloud-Applications/default.aspx
- [S68] Top US data center-serving utility Dominion tops profit estimates | Reuters — https://www.reuters.com/business/energy/top-us-data-center-serving-utility-dominion-tops-profit-estimates-2026-07-31
- [S70] No new data centres for Dublin for the 'foreseeable' — https://www.rte.ie/news/dublin/2022/0110/1272869-eirgrid-datacentres-dublin
- [S71] Tencent joins China's AI spending race with 2025 capex boost | Reuters — https://www.reuters.com/technology/tencent-joins-chinas-ai-spending-race-with-2025-capex-boost-2025-03-19
- [S72] The cost of compute power: A $7 trillion race | McKinsey — https://www.mckinsey.com/industries/technology-media-and-telecommunications/our-insights/the-cost-of-compute-a-7-trillion-dollar-race-to-scale-data-centers
- [S73] Executive summary – Energy and AI – Analysis - IEA — https://www.iea.org/reports/energy-and-ai/executive-summary
- [S74] AI Value Capture - The Shift To Model Labs — https://newsletter.semianalysis.com/p/ai-value-capture-the-shift-to-model
- [S75] EXCLUSIVE: ByteDance plans $20 billion capex in 2025, mostly on AI, sources say | Reuters — https://www.reuters.com/technology/bytedance-plans-20-billion-capex-2025-mostly-ai-sources-say-2025-01-23
- [S76] Data Center Capex to Grow at 21 Percent CAGR Through 2029, According to Dell’Oro Group - Dell'Oro Group — https://www.delloro.com/news/data-center-capex-to-grow-at-21-percent-cagr-through-2029
- [S77] Hyperscale Spending Spree is Driving Dramatic Growth in Data Center Capacity | Synergy Research Group — https://www.srgresearch.com/articles/hyperscale-spending-spree-is-driving-dramatic-growth-in-data-center-capacity
- [S78] North America Data Center Trends H2 2025 | CBRE — https://www.cbre.com/insights/books/north-america-data-center-trends-h2-2025
- [S79] The World's Total Data Center Capacity is Shifting Rapidly to Hyperscale Operators | Synergy Research Group — https://www.srgresearch.com/articles/the-worlds-total-data-center-capacity-is-shifting-rapidly-to-hyperscale-operators
- [S80] AI Build-Out to Propel Data Center Physical Infrastructure Market to $63.1 Billion by 2029, According to Dell’Oro Group - Dell'Oro Group — https://www.delloro.com/news/ai-build-out-to-propel-data-center-physical-infrastructure-market-to-63-1-billion-by-2029
- [S81] Data Center Liquid Cooling Market to Approach $7 Billion by 2029 as AI Deployments Accelerate, According to Dell’Oro Group - Dell'Oro Group — https://www.delloro.com/news/data-center-liquid-cooling-market-to-approach-7-billion-by-2029-as-ai-deployments-accelerate
- [S82] Data Center Market Companies, Size & Trends 2026-2035 — https://www.precedenceresearch.com/data-center-market
- [S83] Data center availability crisis deepens as vacancy hits historic low — https://www.jll.com/en-us/newsroom/data-center-availability-crisis-deepens-as-vacancy-hits-historic-low
- [S84] IDC Estimates Global Spending on Edge Computing to Grow at 13.8% Reaching Nearly $380 Billion by 2028 — https://my.idc.com/getdoc.jsp?containerId=prUS53261225
- [S86] Data Center Colocation Market worth $204.4 billion by 2030 — https://www.marketsandmarkets.com/PressReleases/colocation.asp
- [S87] Northern Virginia Data Center Market | CBRE — https://www.cbre.com/insights/books/north-america-data-center-trends-h2-2025/northern-virginia-data-center-market
- [S88] ADJUSTING IMPORTS OF SEMICONDUCTORS, SEMICONDUCTOR MANUFACTURING EQUIPMENT, AND THEIR DERIVATIVE PRODUCTS INTO THE UNITED STATES – The White House — https://www.whitehouse.gov/presidential-actions/2026/01/adjusting-imports-of-semiconductors-semiconductor-manufacturing-equipment-and-their-derivative-products-into-the-united-states
- [S89] Data Center Colocation Market Report 2025-2030, By Service Type, Geo, Tech — https://www.marketsandmarkets.com/Market-Reports/colocation-market-1252.html
- [S90] Price Rally Drives 4Q25 DRAM Revenue Up 29.4%; Samsung Regains No. 1 Market Share, Says TrendForce — https://www.trendforce.com/presscenter/news/20260226-12937.html
- [S91] Market at the Boiling Point: Is the CDU Space Becoming Saturated? - Dell'Oro Group — https://www.delloro.com/market-at-the-boiling-point-is-the-cdu-space-becoming-saturated
- [S93] Training compute of frontier AI models grows by 4-5x per year | Epoch AI — https://epoch.ai/publications/training-compute-of-frontier-ai-models-grows-by-4-5x-per-year
- [S94] sigma insights 07/2026: Insuring AI: data centre value accumulation risks | Swiss Re — https://www.swissre.com/institute/research/sigma-research/sigma-insights-07-2026-insuring-ai-data-centre-risks.html
- [S95] NVIDIA Announces Financial Results for Fourth Quarter and Fiscal 2026 | NVIDIA Newsroom — https://nvidianews.nvidia.com/news/nvidia-announces-financial-results-for-fourth-quarter-and-fiscal-2026
- [S96] EX-99.1 — https://www.sec.gov/Archives/edgar/data/1769628/000176962826000094/coreweave4q25earningspress.htm
- [S98] Nvidia CEO praises Trump move to scrap some AI export curbs | Reuters — https://www.reuters.com/world/china/nvidia-says-us-export-controls-ai-china-were-a-failure-2025-05-21
- [S99] Broadcom Inc. Announces Fourth Quarter and Fiscal Year 2025 Financial Results and Quarterly Dividend | Broadcom Inc. — https://investors.broadcom.com/news-releases/news-release-details/broadcom-inc-announces-fourth-quarter-and-fiscal-year-2025
- [S100] xAI Raises $20B Series E | SpaceXAI — https://x.ai/news/series-e

## Visual Annex

### Event Timeline

![Event Timeline](charts/timeline.png)

[Interactive version](charts/timeline.html)

_Dated key events driving the forecast, most recent window._
