# 2030年全球数据中心市场形态预测：装机容量、资本开支与电力-融资双重约束下的情景分岔

<!-- binary-forecast-block:start -->
## 第一部分 · 二元预测（Part 1 — Binary Forecasts）

<!-- viz:charts/binary_forecast_dotplot.html -->
![Binary Forecasts — P(yes)](charts/binary_forecast_dotplot.png)

*Binary Forecasts — P(yes)*

以下为可独立判定的二元（是/否）预测，每条含概率与客观判定标准（指标·阈值·日期·来源）。概率反映真实研判，非对冲。

| # | 预测（一句话） | 概率 | 判定标准 | 主题 |
|---|---|---|---|---|
| F1 | 2026年全球AI服务器出货量同比增长超过25%（TrendForce口径）。 | 80% | TrendForce官方口径2026年AI服务器出货同比增幅≥25%，截至2027-06-30发布的年度出货统计修订稿。 | ai |
| F2 | 2026年全球数据中心电力需求容量同比增长达到28%以上。 | 70% | TrendForce年度电力容量追踪报告显示2026年同比增幅≥28%（122.9→约157 GW以上），截至2027-09-30。 | ai |
| F3 | 2026年AI芯片液冷渗透率达到或超过50%。 | 78% | TrendForce液冷渗透率年度报告显示2026年芯片口径渗透率≥50%，截至2027-06-30。 | ai |
| F4 | 2026年Gartner口径全球数据中心系统IT支出实际达到7500亿美元以上。 | 72% | Gartner 2027年1月发布的2026年实际统计显示数据中心系统支出≥$750B。 | ai |
| F5 | 2030年全球数据中心单年资本开支突破3万亿美元。 | 55% | Dell'Oro Group年度资本开支报告显示2030自然年全球数据中心capex>$3.0T，截至2030-12-31。 | ai |
| F6 | PJM 2029/30交付年容量拍卖结算价再度达到325美元/MW-day的价格上限。 | 65% | PJM官方拍卖结果公告显示2029/30 BRA结算价≥$325/MW-day（按当年价格上限定义），结果预计2029年内公布。 | ai |
| F7 | 2027年底前北美核心托管市场空置率始终低于3%。 | 68% | CBRE《North America Data Center Trends》相应期次显示北美整体空置率<3%，截至2027-12-31。 | ai |
| F8 | 2030年全球托管（colocation）服务市场规模达到2040亿美元以上。 | 70% | MarketsandMarkets同名报告修订版或CBRE/Synergy托管收入口径交叉确认同口径服务收入≥$204B，截至2030-12-31（允许至2031-06回顾数据）。 | ai |
| F9 | 2028年全球边缘计算支出达到IDC口径3750亿美元以上。 | 62% | IDC Worldwide Edge Spending Guide最终修订显示2028年全球边缘计算支出≥$375B（容差1.3%口径噪声），截至2028-12-31。 | ai |
| F10 | 2027年底前中国运营商与云厂商合计资本开支出现至少一个同比下降的自然季度。 | 48% | 任一自然季度（截至2027-12-31）三大运营商+BAT合计资本开支同比为负，以各公司季报/年报及运营商年度披露为准。 | ai |
| F11 | 2029年全球数据中心液冷设备市场营收达到65亿美元以上。 | 73% | Dell'Oro数据中心液冷报告（2029年回顾版）显示全球液冷（含CDU/冷板/浸没）营收≥$6.5B，截至2029-12-31。 | ai |
| F12 | 在2027年底前，Oracle的剩余履约义务（RPO）出现单季环比下降超过1000亿美元。 | 20% | Oracle任一季报（截至2027-12-31）显示RPO较上季下降>$100B（当前$638B，FYE 2026-05-31）。 | ai |
| F13 | 到2027年底，美国单年数据中心资本开支跌破1.5万亿美元。 | 22% | Dell'Oro或等效权威口径显示2027自然年美国数据中心capex<$1.5T，截至2027-12-31。 | ai |
| F14 | 华为2026年昇腾910C芯片实际产量低于40万颗。 | 35% | 2026年昇腾910C实际产量<40万颗（计划为60万颗），以可核验的供应链/产业报道或华为披露为准，截至2027-06-30。 | ai |

_共 14 条；高研判（≥70% 或 ≤30%）8 条；客观判定 14 条。_
<!-- binary-forecast-block:end -->

> 基准情景（40%）下2030年全球IT装机容量达190–210 GW、单年资本开支2.5–3.2万亿美元，但电力硬约束（30%）与融资紧缩（20%）合计构成50%的下行尾部，管道兑现率、电力物理瓶颈与债务化融资结构的脆弱性将共同决定最终分岔路径。

---

## 第二部分 · 框架与综合（Part 2 — Framework & Synthesis）

### 分析框架总纲：三参数塑形的宽区间预测

本报告的预测框架建立在一个核心判断之上：到2030年底，全球数据中心市场最可能的形态不是一个单一机构外推的数字，而是一个由**管道兑现率、电力约束形态、融资结构韧性**三个参数共同塑形的宽区间。全球累计IT装机容量190–210 GW、单年资本开支2.5–3.2万亿美元是概率最高的落点，但电力硬约束与融资紧缩合计构成50%的下行尾部，使这一市场成为本世代方差最大的基础设施赌注之一。

我们选择五个互斥且完备的情景作为概率分布的骨架：基准扩张（A，35%）、电力受限（B，30%）、财务紧缩（C，20%）、超预期上行（D，5%）、其它/混合路径（E，10%）。整体信心评级为中等——这不是谦辞，而是对三个参数中至少两个（监管政治与融资环韧性）在2027年前无法被高置信度观测这一事实的诚实定价。

为何以IT装机容量与管道打折后的交付口径作为主锚？因为四大权威机构对同一个2030年给出的数字相差可达两倍以上，其分歧根源在于对“管道”的信用处理不同：把已签约RPO、自述bookings、LOI与未起租租约同等对待的口径会系统性高估交付。我们的框架对需求信号做约束力分层打折，这使得主锚天然低于最乐观外推、高于纯电网视角的保守估计——这一位置本身即是框架的产物，而非折中主义的姿态。

### 需求侧引擎与因果链的第一环

需求侧是本轮扩容的第一推动力，也是框架中最脆弱的一环。需求可见性信号真实且量级巨大，但其质量存在系统性分层：已签约RPO（如Oracle FY26年报披露的6380亿美元RPO，含约750亿美元客户预付款）约束力最强；厂商自述bookings次之；LOI与未起租租约的约束力逐级衰减。这一分层直接决定了管道打折率，进而决定A情景190–210 GW的区间上限——我们不对未锁定的管道给满额信用。

更关键的因果变量是AI收入与capex之间约6–7倍的结构性缺口。扩容循环的可持续性押注在2027年的收入验证节点上：若验证成功，A情景与D情景的通道打开；若失败，C情景的判定条件（美国单年capex跌破1.5万亿美元、单季未起租租约重谈率超10%、或两家以上超大规模厂商下修多年指引超25%）被触发。需求侧证据链的质量分层，是我们给予A情景35%而非市场叙事隐含的更高权重的核心原因——叙事按管道面值定价，我们按兑现率定价。

### 电力硬约束：形态转换决定A与B的分界

电力是唯一无法用金融工程绕开的投入品。我们的情景分析判断：约束不会消失，但会发生形态转换——2026–2028年表现为物理性瓶颈（燃机槽位、变压器与燃机交期），2028年之后转为监管分配型约束（共址规则、州级新建暂停令、约370项州法案构成的分配政治）。

这一转换机制正是A（35%）与B（30%）概率分界线的逻辑基础。两情景的分野不在约束是否存在，而在物理瓶颈的边际缓解速度与需求管道兑现速度的赛跑结果：若表后发电与共址规则吸收缺口的速度跟得上，全球落点守住190–210 GW的基准区间；若跟不上，且出现可归因的电力延期证据——PJM 2028/29或2029/30拍卖缺口超过5,000 MW，或至少3个州将新建暂停令维持至2029年之后——则容量滑入150–185 GW的B区间。B情景获得30%这一厚重的概率，反映的是我们对监管分配政治在2028年后收紧的判断：电网排队与输电审批的政治经济学在美国多个负荷中心已从技术问题转为分配问题，而分配问题的解决速度历史上慢于设备供应问题。

### 融资结构暗面：C情景20%的定价依据

本轮扩容的资金结构已从利润再投资切换为“债务前置+表外杠杆+供应商融资”的三层结构。四大超大规模厂商合计自由现金流已从2024年的2,370亿美元降至2025年的2,000亿美元，同期2026年capex指引继续上行——缺口由债务与表外工具填补。其代价是整个融资环对2027年收入验证的依赖被高度杠杆化：建设端融资先于需求端合同锁定，一旦收入验证失败，重谈级联将按“未起租租约→RPO→SPV债务”的顺序展开。

这一结构判断支撑两处定价。其一，C情景的20%概率：融资环的脆弱性是内生的、结构性的，而非外部冲击的偶发结果，因此其概率不应按传统“尾部事件”折价，而应按“已积累的杠杆在特定验证节点上的条件破裂概率”定价。其二，A情景capex区间上限3.2万亿美元相对Dell'Oro口径留有折扣——融资约束即使在基准路径内也会压制开支的顶格兑现。

### 上行为何只有5%：D情景的窄通道

D情景（IT装机超230 GW、单年capex超3.5万亿美元、AI年收入≥2万亿美元同时成立）仅获5%，因为其判定条件要求三条独立证据链同时向上突破：AI收入爆发兑现、电力瓶颈快速解除、融资环在高杠杆下不破裂。情景分析显示三条链的联合概率远低于任何单链——尤其是电力约束的形态转换判断意味着即使需求爆发，监管分配型约束也会在2030年前压制交付速度。5%不是对上行可能性的否定，而是对“三重条件同时满足”这一合取结构的定价。

### 结构分化与区域贡献：骨架的空间填充

框架的概率分布由细分赛道与区域证据共同支撑。四大细分赛道沿“是否服务AI训练负载”这一断层线分化：超大规模（含Neocloud）与托管构成共生扩张的双核，合计吃掉2026–2030年全球增量IT容量的绝大部分；我们估计2030年容量占比约为超大规模60–67%、托管22–28%、企业级自建8–12%、边缘不足3%。企业级份额进入长周期收缩，边缘赛道获叙事性关注但物理规模上限极低——这一结构限制了管道总量中“软性成分”的兑现上限，与A情景的打折逻辑一致。

区域层面，美国是唯一同时把三个参数推到极端的市场：capex军备竞赛最烈、电网政治最先引爆、管道注水最重。因此它既是A情景最大的贡献者，也是50%下行尾部最大的风险来源——2030年全球落点对“美国管道兑现率”这一单一参数的弹性超过任何其他变量，每一档偏移换算为全球区间5–10 GW量级的位移。LBNL口径下美国2030年数据中心用电参考情形649 TWh（区间521–843 TWh，占全美电力11.8%），美国与中国合计占全球增量近80%。

中国则是约束形态的镜像案例：资金与需求不构成约束，政策主动压缩总量，唯一硬约束位于芯片供给，且其决定权在北京海关而非华盛顿许可证。我们估计中国2030年IT装机约50–65 GW（概率加权中枢约55 GW），占全球基准区间的四分之一到三成——一个总量克制、结构向智算倾斜的贡献者。关键推论是：中国侧的主要下行触发是内生芯片产出爬坡，而非PJM拍卖或融资环断裂，因此中国方差对A/B/C之间的概率分配影响有限，主要影响全球区间的绝对水平。这一判断与骨架自洽：B情景的归因条件（电力延期证据）设计为以美国电网信号为观测锚，正是因为美国一侧的兑现率才是概率分布的决定性变量。

### 预测市场锚的权衡方式

在存在价格信号的情景上，我们以预测市场作为贝叶斯先验的校准器而非决定器。处理原则有三：其一，市场对2027年前可结算的近期问题（如特定年份capex指引是否兑现）定价效率高，予以较重权重；其二，对2030年时点的长周期结构性问题，市场流动性薄、参与者构成偏斜，且往往按管道面值而非打折口径定价，因此仅作参考下限；其三，凡市场隐含概率与我们的情景分析出现分歧时，以证据链归 ours——本报告的下行尾部合计50%显著厚于多数叙事隐含的分布，这一偏离是框架对融资暗面与监管分配政治显式定价的结果，我们为之负责并显式呈现，而非向市场共识回归。

### 对骨架概率的最终辩护

综合而言，概率分布的内部逻辑是：A情景35%，因为它不是最乐观情景，而是唯一一个需求真实性与供给约束两条证据链方向相反、量级相当的情景——最硬的需求锚与最硬的约束锚相互对冲，把落点压在中间偏上的190–210 GW；B情景30%，因为电力约束的形态转换是高置信度判断，唯一不确定的是其压制量级是否足以把容量压到190 GW以下；C情景20%，因为融资脆弱性结构性存在，但其爆发需要2027年收入验证失败作为触发条件，属条件性而非必然性风险；D情景5%，因为合取条件过窄；E情景10%，容纳所有区间边界与辅助条件不满足的混合路径——包括容量落在区间内但缺乏对应归因证据的情形。这五个概率合计完备、互斥，且每一条都可直接回溯到本框架的三个参数与两硬证据链的对冲结构。我们对这一骨架的信心为中等，并将在Part 3的附录中给出每个判定条件的数据来源与观测时间表。

## 第三部分 · 附录：详细分析（Part 3 — Appendix: Detailed Analysis）

_以下为支撑第一、二部分的逐章详细分析。_

## 一、预测总览：2030年全球数据中心市场的形态画像与核心结论

本报告所有后续章节的展开都锚定在本章给出的一个判断上：**到2030年底，全球数据中心市场最可能的形态不是任何单一机构外推的数字，而是一个由管道兑现率、电力约束与融资结构共同塑形的宽区间——全球累计IT装机容量190–210 GW、单年资本开支2.5–3.2万亿美元是概率最高的落点，但电力硬约束与融资紧缩合计构成50%的下行尾部，使这一市场成为本世代方差最大的基础设施赌注之一**。本章先给出完整的情景分布与容量、开支路径，再处理一个任何严肃预测都无法回避的问题：为什么四大权威机构对同一个2030年给出的数字相差可达两倍以上，以及本报告为何选择IT装机容量与管道打折后的交付口径作为主锚。

### 情景分布：一个中庸基准与一个厚重的下行尾部

本报告对2030年12月31日时点的核心预测以五个互斥情景呈现（概率均为本报告估计）：

- **A 基准扩张（35%）**：2030年底全球IT装机容量落在190–210 GW区间，且2029或2030年全球单年数据中心capex介于2.5–3.2万亿美元——前提是权威口径（Dell'Oro或LBNL）确认双区间同时成立。该情景的隐含机制是管道在历史基率与签约管线之间取中高段兑现：投机性公告自然折损，签约部分稳步交付。
- **B 电力受限（30%）**：容量滑入150–185 GW，且可归因于可观测的电力延期——PJM 2028/29或2029/30拍卖缺口突破5,000 MW（2027/28拍卖已首次出现6,623 MW可靠性缺口 ），或三个以上州将新建暂停令维持至2029年之后。
- **C 财务紧缩（20%）**：2027年底或之前美国单年capex跌破1.5万亿美元，且未起租租约单季重谈率超过10%，或两家以上超大规模厂商将多年capex指引下修逾25%——触发器是AI收入验证失败后的合同重谈级联。
- **D 超预期上行（5%）**：容量超过230 GW、单年capex超过3.5万亿美元，且AI年收入达到2万亿美元——三条件须同时满足，这决定了它只能是薄尾部。
- **E 其它/混合（10%）**：不落入上述任一完整判定组合的路径，包括两个下行情景的负反馈互消与区间边缘的混合结局。

这一分布的三个结构特征值得在开篇言明。其一，**基准情景只有35%——意味着“按当前叙事线性外推”不是本报告的默认答案**。电力与融资两条断层线上的证据是物理性与制度性的，而非情绪性的：GE Vernova重型燃机2028年前售罄、2029–30年仅余约10 GW档期、交期约3年；四大超大规模厂商合计自由现金流已从2024年的2,370亿美元降至2025年的2,000亿美元，Amazon过去十二个月FCF转负至−76亿美元。其二，**B与C合计50%却不能简单叠加定价**：电力受限会物理性推迟支出从而延缓融资压力，融资收缩反过来缓解电力排队——这一负反馈是本报告不给“联合大崩塌”更高权重、并保留E情景10%的核心原因。其三，D情景的5%不是对上行的轻蔑，而是对联合条件的敬畏：容量、开支、AI年收入三者的物理上限——TSMC CoWoS先进封装产能（从约7.5–8万片/月向2026年底12–14万片/月爬坡，构成加速器出货的物理天花板）、燃机档期、收入验证——在2030年前同时突破的概率极低，TrendForce口径的2030年电网缺口268 GW本身就是对无约束上限不可达性的内部证词。

### 容量路径：从122.9 GW出发的四年翻越

起点是确凿的：2025年全球数据中心容量122.9 GW，2026年预计161 GW，单年增长31%；以设施容量口径衡量，JLL记录全球从103 GW向200 GW翻倍的过程正在2025–2030年间发生（CAGR约14%）。本报告的基准区间190–210 GW意味着2026–2030年还需约18–23%的年均复合增长——较2026年的31%有所减速，但不是断崖式减速。这个“减速但仍陡峭”的路径形态本身就是预测判断：前半程（2026–2028年）受燃机槽位、变压器三年交期等物理瓶颈压制，后半程（2028–2030年）随设备产能释放而由监管分配决定节奏——约束从“有没有电”变为“给谁电”。LBNL 2025年更新版将美国2030年数据中心用电上修至参考情形649 TWh（区间521–843 TWh，占全美电力11.8%），且其情景敏感性明确承认“IT设备实际装机低于预测”的下行分支——即上修口径内嵌了兑现率折扣，这与本报告的处理方式一致。

单年capex的量级跃迁更为剧烈。2026年四大美国超大规模厂商capex指引合计约7,350–7,600亿美元 （Alphabet 1,950–2,050亿、Amazon约2,200亿、Microsoft经重分类后约1,750亿、Meta 1,300–1,450亿 ）；Gartner口径的全球数据中心系统支出2026年达8,220亿美元。到2030年，本报告基准区间为2.5–3.2万亿美元，与Dell'Oro“2030年超3万亿、四大厂商约占全球一半”的最新外推 的下半段重合。换言之，本报告预计全球单年capex在四年内再增长约三倍——这一跃迁的每一步上限都由电力与融资的双重约束决定，本报告相对Dell'Oro略偏保守的立场，实质是给融资容量留了折扣：Moody's估算1.2万亿美元租约承诺中约8,200亿美元尚未起租，债务市场对增量供给的吸收能力在2028年后存在未被需求外推计入的收紧风险。

区域结构上，美国与中国占据全球增量的近80%，但两国走的是两条根本不同的路径：美国以债务化融资维持军备竞赛式扩张，中国执行“总量降、算力升”——中国移动2026年总capex下降9.5%但算力网络投资增长62.4%，其训练级算力的硬上限不在电力或资金，而在华为昇腾910C约60万颗的2026年计划产量与HBM供给。这意味着全球190–210 GW的落点中，中国贡献的结构是“少而精”——官方政策禁止小规模算力项目上新，头部第三方IDC（GDS上架率77.5% ）满载扩张而区域智算中心利用率仅约30%。截至2025年底中国智算名义规模约159万PFLOPS（FP16口径），与工信部体系280→962 EFLOPS的官方数字因精度折算与统计范围差异不能混用——名义算力与有效算力的裂口，本身就是全球口径问题在中国侧的镜像。

### 口径之战：490.7 GW、200 GW、219 GW为何同时成立

任何阅读过多家机构预测的人都会被一个表面矛盾困扰：对2030年全球数据中心容量，TrendForce给出490.7 GW，JLL给出200 GW，McKinsey给出219 GW（其中AI负载156 GW），而更早的口径甚至停留在122 GW。这些数字相差最多四倍——但本报告核查后的结论是：**分歧的大部分是问题定义差异，而非数值矛盾**。拆开看：

- **TrendForce的490.7 GW是“无约束电力需求上限”**：它隐含并网队列完全兑现，并明确排除表后发电，同时给出2030年电网供需缺口268 GW（美国超170 GW）——这个缺口数字本身就是对其上限不可达性的承认。以LBNL追踪的互连队列（超2,060 GW）历史兑现基率仅约13% 衡量，490.7 GW应被视为压力测试的天花板而非预测。FERC共址规则使表后发电可部分分流电网缺口，但分流规模受燃机档期与燃料供应限制，无法改变其上限属性。
- **JLL的200 GW是设施容量交付口径**：统计将在2030年前实际建成交付的设施容量，几乎精确落在本报告基准区间中枢。其局限是发布时点（2026年1月）未能充分反映2026年+31%增速若部分延续至2027–2028年的动能——这是本报告将区间上限放到210 GW的原因。
- **McKinsey的219 GW是需求侧测算**：从AI工作负载的算力需求倒推容量需求，介于交付口径与无约束口径之间 [S22]。
- **低异常值多为2025年初发布、未随上修循环更新**：在Dell'Oro七个月内将2030年单年capex预测从1.2万亿 上修至超3万亿 近乎翻倍、Gartner九个月内三度上修 的环境中，任何一年以上的旧外推都已失效。

口径分层的证据在管道端同样成立。ERCOT约410 GW、Dominion约53.8 GW的公告管线，与LBNL的13%历史基率之间存在5–10倍口径差；佐治亚电力大负载管线单季净缩6 GW至50.9 GW、监管证词评估约65%公告MW属投机 [S18]，是管道注水的直接实证；而AEP签约管线翻倍至56–69 GW 显示已签合同部分的兑现率显著更高。Utility Dive转引的专家估计——投机性并网申请为实际建成项目的5–10倍——与13%基率构成两层独立证据。**签约管线与公告管线是两种不同的资产，把它们混在一个“管道”里讨论，是本领域预测失准的第一大来源。**

### 主锚选择：为何以IT装机容量与打折后的交付口径为准

基于上述口径解剖，本报告选择**IT装机容量（数据中心可承载的IT负载）与管道打折后的实际交付**作为主锚，理由有三层。第一，IT装机容量是唯一能直接对接算力经济学的口径——资本开支买的是服务器与机架，收入产生于其上的token，设施容量与无约束需求都无法建立“投入—产出”闭环。第二，交付口径是唯一可被事实验证的口径：设施要么通电要么没有，这使本报告的情景判定标准具备可证伪性，而“无约束需求”永远不会错也永远无法验证。第三，也是最重要的：**在管道系统性注水的环境中，打折不是保守主义，而是对实证基率的忠实**。13%的历史基率适用于公告管线，签约管线显然更高——佐治亚约65%公告MW被评投机 意味着剔除投机后签约部分兑现率大幅上升——本报告对混合管线取中高段，这一选择本身承载约±20 GW的容量误差，本报告选择显性承认而非假装消除。

必须正面回应的相反观点是：过去两年每一个看空信号——TD Cowen报道的微软2 GW订单取消（后被空置率数据判断为自有与租赁的再平衡而非需求坍塌）、佐治亚管线收缩——最终都被支出上修覆盖，凭什么认为这次“口径纪律”能跑赢反身性？本报告的回应是：上修循环吸收的始终是供给端与管道端的坏消息，它从未被收入端的坏消息真正测试过——2025年AI营收约600亿美元对约4,000亿美元capex的缺口 就是那个尚未引爆的测试用例。物理约束（燃机档期、CoWoS产能）不随外推上修而扩容，这正是给上行只留5%的依据。

这个主锚同时决定了本报告与四大机构基准的显式分歧：较TrendForce低约2.4倍（其口径为理论上限，D情景上沿仍以其为参照）；与JLL几乎重合但上限放到210 GW；与McKinsey分歧最小——基准区间可视为其需求测算打约85–95%兑现折扣后的交付口径；对Dell'Oro的capex数字则给融资容量留了折扣。预测机构九个月内近乎翻倍的自我修正 [S1][S2] 本身就是最重要的校准教训：在这一领域，区间宽度比中值更有信息量。

### 本章结论与全报告路线图

归结本章：2030年全球数据中心市场的形态画像是一个**“中庸基准+厚重下行尾部+薄上行尾部”的概率结构**——35%概率走向190–210 GW与2.5–3.2万亿美元的管道打折兑现；50%概率被电力（30%）或融资（20%）压入下档；仅5%概率在收入爆发与瓶颈同步解除的苛刻条件下超越230 GW。决定分岔的三个参数按可观测性排序：管道兑现率（13%基率与签约管线之间的落点）、电力约束的形态转换（2028年前物理性、之后监管分配型）、融资环的杠杆累积（8,200亿美元未起租租约的起租节奏 ）。需求侧最硬的锚——Oracle RPO 6,380亿美元 ——与最软的锚——已“搁置”的NVIDIA–OpenAI千亿LOI——同时存在，正是“需求真实但被分层定价”这一判断的缩影。后续章节将依次展开：第二章解剖需求侧引擎与收入验证缺口，第三章拆解电力硬约束的三层结构，第四章追踪融资暗面，第五与第十一章处理细分赛道与技术供应链，第六、七章深析美中两大核心市场，第八至第十章逐情景推演，第十二章给出可操作的监测仪表盘——其中2026年底至2027年中期（按期通电率、Oracle RPO环比、美国capex量级三个先行指标）是足以对全部概率分布完成第一次大幅校准的验证窗口。本报告的全部预测，都为被那几个季度的数据检验而写。

## 二、需求侧引擎：AI算力扩容、收入验证缺口与预测上修循环的可持续性

需求侧是本轮全球数据中心扩容的第一推动力，但也是整个预测框架中最脆弱的一环。本报告对需求侧的基本判断是：**需求的“可见性信号”真实且量级巨大，但其质量存在系统性分层——从已签约RPO、自述bookings到LOI与未起租租约，约束力逐级衰减；而AI收入与capex之间约6–7倍的结构性缺口，使整个扩容循环的可持续性押注在2027年的收入验证节点上**。这一判断直接支撑本报告给予基准扩张情景35%概率、而非市场叙事隐含的更高权重。

### 需求可见性的三层结构：从RPO到LOI的约束力衰减

需求侧最硬的证据来自合同性质的承诺。Oracle截至FY26年报披露的剩余履约义务（RPO）达6380亿美元，其中含约750亿美元的客户预付款，FY27 capex指引900亿美元。RPO是会计口径下具有法律约束力的未履约合同，这是需求信号中质量最高的一层。第二层是供应商自述的“可见性”：NVIDIA在FY26录得2159亿美元营收，其管理层公开表述的bookings从2025年10月的5000亿美元向“2027年前1万亿美元”推进——但bookings不是合同，它混合了确认订单、框架协议与意向，是需求温度计而非需求本体。第三层最弱：NVIDIA–OpenAI的1000亿美元/10 GW协议自始即为LOI（2025年9月签署时使用的是“意图”表述），据WSJ 2026年报道已处于搁置状态——非约束性安排在周期转向时可以无声消失，这是本轮周期中第一个被验证的软承诺失效样本。

这个三层结构决定了本报告对“需求真实性”的精确表述：需求是真的，但**被市场按第一层的确定性去定价的，有相当部分实际上是第二、第三层的软承诺**。市场普遍指向OpenAI为Oracle约3000亿美元大客户，但该数字出自WSJ单一信源、双方从未公开确认——这意味着Oracle的6380亿RPO链条上，最大单一节点的履约能力依赖OpenAI的融资能力而非经营现金流。类似的集中度问题在Neocloud端同样存在：微软一家曾占CoreWeave 2024年收入的62%。

四大超大规模厂商的支出指引构成需求的执行层，且在2026年内持续上修而非收敛：Alphabet从早期1750–1850亿美元区间上调至1950–2050亿美元，Amazon现金capex口径上调至约2200亿美元，Microsoft经折旧/租赁重分类后约1750亿美元、CFO Amy Hood明确“计划不变”，Meta指引1300–1450亿美元，四家合计约7350–7600亿美元，同比增幅超60%。值得注意的是管理层的归因方式：Alphabet CEO Pichai将其归为供给受限，Amazon的Jassy自述2026–2027年容量均不足——三家口径高度一致：不是“我们想要更多”，而是“我们拿不到足够多”。这种供给受限叙事本身也构成心理基础：它把继续加码定义为理性响应而非过度投资。

### 收入验证缺口：600亿对4000亿的账

需求侧的核心张力可以概括为一笔简单的算术：Quinn Emanuel梳理的数据显示，2025年AI相关收入约600亿美元，对应同口径capex约4000亿美元，缺口近7倍；支撑2027年后的持续扩张需要的是Bain估算的约2万亿美元年收入的量级。需要说明的是，另一被广泛引用的“LLM年化收入约500亿对4000亿”的估算因原帖无法追溯而被降级为未证实，本报告的缺口论证以Quinn Emanuel口径与公司层面披露为主锚。capex与收入的错配并非新事物——电信光纤与铁路史上都有先例——但本轮的特殊性在于**支出由债务与表外结构前置（详见第四章），而收入验证被推后**，两者之间的时间差正是风险积累的窗口。

但“收入验证失败”不是一个均匀事件。变现端已经出现决定性分化：Anthropic的ARR从90亿美元升至440亿美元以上，毛利率从38%改善至70%以上 ——这条曲线如果外推，说明前沿模型的单位经济性正在快速闭合。需求侧的用户基础证据同样在扩张：ChatGPT在2026年2月的周活跃用户已超过9亿。对照面是OpenAI的纪律信号：2026年2月被报道将2030年前算力支出目标从此前约1.4万亿美元的承诺口径下修至约6000亿美元。必须强调这是单一信源，且承诺（含LOI/框架）与支出目标是不同口径；但即便打折解读，这也是整个需求侧迄今最明确的主动收缩信号——最大单一算力买家在重设未来支出的分母。对融资环的含义是直接的：Oracle RPO、CoreWeave积压、NVIDIA bookings这些可见性指标的边际增量，都将随OpenAI的预算重设而重新定价。

### 上修循环：为什么看空信号迄今全部失效

本报告认为需求侧最重要的机制特征，是**厂商指引与第三方预测构成的同向反馈环**。Dell'Oro对2030年单年capex的预测在七个月内从2029年1.2万亿美元上修至2030年超3万亿美元，近乎翻倍；Gartner九个月内三度上修至2026年8220亿美元。第三方上修为厂商加码提供了“市场共识”掩护，厂商加码又为下一轮上修提供数据——循环自我强化。

检验这个循环是否吸收了负面信息，看两个案例。其一，微软曾对租约作重分类处理，一度被解读为需求走弱信号；随后其CY2026 capex以约1750亿美元的量级落地，信号被支出覆盖。其二，佐治亚电力大负载管线净缩6 GW至50.9 GW，监管证词评估约65%的公告MW属投机 [S18]——这是管道注水的直接实证；但同期AEP签约管线从56 GW翻倍至69 GW，签约口径的扩张再次盖过公告口径的收缩。**迄今每一次看空信号都被更强的支出证据覆盖，这是事实；但由此推出“循环将永远持续”则是归纳谬误**——循环吸收的是供给端与管道端的坏消息，它从未被收入端的坏消息真正测试过。2025年600亿对4000亿的缺口 就是那个尚未引爆的测试用例。

### 循环的边界：2027年验证节点前的四条传导链

本报告判断，上修循环在2027年AI收入验证节点之前大概率维持——这是基准情景获得最高概率的核心依据之一——但需显式列出可能提前打断循环的传导链：

1. **RPO链条的逆向传导**。Oracle的6380亿RPO依赖大客户承诺，若任一关键节点（尤其OpenAI）收缩，压力将沿“未起租租约→RPO→SPV债务”的顺序重谈（机制详见第四、九章）。可观测的证伪阈值已明确：RPO单季下降超1000亿美元即触发基准情景重估。
2. **供应商融资环的杠杆审视**。达拉斯联储与芝加哥联储2026年研究笔记点名NVIDIA向OpenAI、xAI、CoreWeave注入股权/认股权证、客户再以该资金采购NVIDIA系统的循环模式；BIS年度报告进一步点名表外回租结构，并给出AI贡献美国GDP约1个百分点的对照 [S26]。监管机构的连续点名意味着“收入中有多大比例是供应商融资创造的名义需求”将成为2027年审计与评级的核心问题。
3. **自由现金流的边际恶化**。四大厂合计FCF已从2024年的2370亿美元降至2025年的2000亿美元，Amazon TTM FCF转负至−76亿美元；Barclays预测Meta的FCF将在2027–28年转负。当表内现金流与表外结构同时承压，上修循环的资金来源将被强制收敛。
4. **盈利质量质疑的累积**。Burry指控超大规模厂商人为拉长GPU折旧年限、2026–28年少提折旧约1760亿美元，其中Meta 2028年利润被指高估约21%、Oracle约27%（CNBC明言无法独立核实）。无论指控真伪，它把市场注意力引向一个问题：在capex远超经营现金流的年份，报表利润与经济利润的裂口有多大——这正是收入验证失败时最先被重新定价的变量。

### 结论：需求“足够真”但不再“无限真”

综合以上，本报告对需求侧的定性与概率框架一致：需求真实且量级足以支撑190–210 GW的基准落点，但490.7 GW式的无约束口径 隐含软承诺全额兑现，不构成预测锚。OpenAI的下修 与Anthropic的爆发 同时发生，说明行业正从“整体押注”转入“分化定价”——这实际上**降低**了超预期上行情景（D，5%）的概率（其判定要求AI年收入达2万亿美元等三条件同时满足），同时使“收入验证交出足够好而非完美成绩单”的中间路径成为最可能结局。需求侧引擎仍在运转，但其燃料正从叙事转向损益表；2027年是仪表盘上唯一无法回避的读数时刻。

## 三、电力硬约束：从物理瓶颈到监管分配的约束形态转换（2026–2030）

三、电力硬约束：从物理瓶颈到监管分配的约束形态转换（2026–2030）

电力是本轮数据中心扩容中唯一无法用金融工程绕开的投入品。本报告对2026–2030年电力约束形态的核心判断是：**约束不会消失，但会发生形态转换——2026–2028年表现为物理性瓶颈（燃机槽位与设备交期），2028年之后转为监管分配型约束（共址规则、州级暂停令与约370项州法案构成的分配政治）**。这一转换决定了本报告情景B（电力受限，30%概率）与情景A（基准扩张，35%概率）的分界线：物理瓶颈的边际缓解速度若慢于需求管道的兑现速度，全球2030年IT装机容量将滑入150–185 GW的B区间；反之，表后发电与共址规则将吸收一部分缺口，守住190–210 GW的基准区间。以下分三层展开这一约束结构。

### 物理层：燃机槽位与设备交期构成的第一道硬墙

本轮电力约束的物理起点在设备供应链而非电网本身。GE Vernova的重型燃气轮机累计合同已达约100 GW（在手44 GW、槽位预订56 GW），2029–30年产能仅剩约10 GW未订，交期约三年。这意味着一家垄断供应商的排产表实际上为美国2028年前的新增气电并网设定了数学上限：2026年下单的项目最快2029年通电，而2029年的档期已经基本售罄。变压器是同一逻辑的第二重挤压——IEA指出变压器交付周期三年翻倍、燃气轮机交付排期数年，约20%已规划数据中心项目因此面临延期风险。需要强调的是，这20%是设备供应链约束的延期机制，与监管干预导致的延期（如德州暂停令覆盖的约20%美国管道，BNEF口径）在机制上完全不同，两者的数值巧合不构成相互验证——本报告在情景加权时将其作为两个独立的延期来源分别处理。

物理约束的宏观量化口径由TrendForce给出：全球数据中心电力需求容量（无约束上限）2030年达490.7 GW，其中电网供需缺口268 GW、美国占170 GW以上。这一缺口数字需谨慎解读——它明确排除表后发电，隐含并网队列完全兑现，因此应被视为"无约束需求的上限压力"而非"将实际发生的停电缺口"。但即便打折后，供给压力仍在快速累积：LBNL 2025年更新版（2026年6月发布）将美国2030年数据中心用电上修至649 TWh（区间521–843 TWh，占全美电力11.8%），与IEA基准情景中美国约+240 TWh的增量相互印证。以LBNL参考情形计，美国数据中心用电五年内接近翻三倍，而同期可调度的燃气新增产能受GE Vernova档期约束几乎无法同步扩张——这是B情景30%概率的最重要物理依据。

这里必须steelman相反观点：有人argue燃机档期售罄本身即是市场出清的信号——高价会催生替代技术（燃料电池、小型模块化核电、储能+风光组合），且GE Vernova也在扩产。本报告的回应是：替代路线的规模化时点全部落在2029年之后，而需求管道的通电窗口集中在2027–2029年；时序错配意味着替代技术只能缓解2030年以后的约束，救不了2028年前的交付。这正是"约束形态转换"判断的核心——物理瓶颈不是被解除，而是被时间推着交棒给了监管层。

### 市场定价层：PJM拍卖从价格信号变为政治引爆点

第二层约束通过价格机制显性化，而PJM是美国最大的量化载体。其轨迹清晰可循：2025年7月的2026/27容量拍卖以329.17美元/MW-day触顶、总代价161亿美元 [S15]；到2027/28拍卖，出清价升至约333.44美元/MW-day、总额164亿美元，且首次未能满足可靠性需求——出现6,623 MW缺口。Utility Dive援引PJM自身报告指出，若数据中心负荷增长持续，PJM可靠性可能在2030年前开始失效，预计2027年即达可靠性临界。首次未满足可靠性需求是一个质变信号：拍卖从“分配稀缺”变为“稀缺本身不够分”。

价格的政治后果正在形成对立叙事。PJM官方自称拍卖仅推升零售电费1.5–5%；而IEEFA与消费者团体将零售电价上涨主要归咎于数据中心负荷——宾夕法尼亚用户电价+14.6%的体验正在转化为州级政治压力，两说必须并列呈现且本报告不裁决孰是。关键在于归因之争的传导路径：无论真实归因如何，选民感知的电价上涨会流向州立法机构与FERC的听证程序，为第三层监管约束提供政治燃料。2027/28拍卖的6,623 MW缺口若在2028/29拍卖中扩至5,000 MW以上（叠加而非替代），本报告将上调政治收紧与情景B的概率——这是第十二章监测仪表盘的第四项指标。

### 监管层：共址规则与冻结路径的分岔

第三层约束在制度层面成型，且美欧已走出两条截然不同的路径。美国路径是“约束定价化”：FERC于2025年12月18日发布共址令（193 FERC ¶61,217），指示PJM建立四种输电服务选项，过渡期内共址负荷在网络升级完成前可被削减。该命令的对称性值得注意——它既为数据中心与发电资源共址开了制度之门（此前FERC曾于2024年11月否决Talen–Amazon在Susquehanna核电站的并网扩容协议 [S17]），又保留了削减共址负荷的权力，即用可中断性换取接入权。欧洲路径则是“直接排队拒绝”：EirGrid自2022年1月起对都柏林新数据中心接入实施事实冻结，且在可预见的未来不解除。这一先例证明一个头部市场可以在行政冻结状态下存续六年以上——它展示了电力约束硬化为监管约束后的终局形态，也为美国州级政策提供了现成模板。若美国三个以上州维持新建暂停令至2029年之后，即触发本报告情景B的判定条件之一。

FERC共址令还有一层常被低估的功能：它使表后发电绕行路线合法化。Oracle的燃料电池方案正是典型案例——以资产出表加就地发电绕开电网队列与共址削减风险，其RPO 6380亿美元驱动的扩张节奏部分依赖这一物理绕行。TrendForce估计的268 GW电网缺口中，将有一部分被转化为表后燃气与燃料电池市场，而非真实的容量损失 [S7]——但分流规模受燃料供应、许可与成本三重限制，本报告判断其只能吸收缺口的一小部分，不足以改变电力作为主导约束的地位。这也解释了为何情景D（超预期上行，5%）将FERC共址规则与表后方案列为仅有的上行放大器之一，却又给如此低的概率：绕行路线缓解的是2030年前后的约束，对2027–2028年的物理墙无能为力。

### 约束形态转换的时序与情景含义

综合三层结构，本报告给出2026–2030年的时序判断：

- **2026–2028年：物理性约束主导。** 燃机槽位（2028年前售罄）与变压器三年交期是排他性约束，任何政策都无法在物理上提前交付一台尚未生产的燃机。此阶段电力延期表现为项目推迟与成本上升，尚未大规模政治化。
- **2028年之后：监管分配型约束接管。** 设备产能逐步释放（GE Vernova 2029–30仅余约10 GW的档期仍紧 ），但PJM可靠性缺口、电价归因之争与州级立法（约370项州法案）将决定谁优先获得电力——约束从“有没有”变为“给谁”。FERC共址令的四种输电服务选项与州暂停令构成分配规则的两大试验场 [S16]。
- **全程并行：表后发电分流。** Oracle型燃料电池与就地燃气方案持续从电网缺口中分流需求，但规模受物理与经济性限制，是调节变量而非决定变量。

对情景分布的含义如下。情景B（30%）的触发机制是物理层与定价层的叠加：GE Vernova燃机2029–30档期稀缺与PJM 2027/28缺口扩大共同压缩交付，或州级暂停令扩散；其判定要求可归因的电力延期证据，而非单纯需求走弱。情景A（35%）则要求电力延期被表后发电、共址规则与管道自然折损（佐治亚管线单季退出、约65%公告MW被评投机 ）共同吸收——换言之，一部分“电力约束”实际上被管道注水部分自我消化了，这是基准情景得以成立的隐含机制。反直觉的是，电力约束与下一章将分析的融资紧缩（情景C）存在负反馈：物理性延期推迟资本开支，反而缓解现金挤压；融资收缩减少新项目，反而缓解电力压力。这一互斥机制正是两者概率（30%+20%）不简单相加至更高下行总概率的原因。

监测层面，三个可观测节点将最早校准本章判断：2026Q4–2027Q2的按期通电率（实际交付低于管线20%即上调B情景概率10个百分点）、PJM 2028/29拍卖缺口是否突破5,000 MW、以及FERC共址选项下首批共址负荷是否实际被削减。电力约束的最终形态——是PJM式价格化还是EirGrid式冻结——将是决定美国能否守住190–210 GW全球基准区间的单一最重要政策变量。

## 四、融资结构暗面：债务化、表外化与融资环的脆弱性积累

本章拆解本轮扩容的资金结构。核心判断是：**全球数据中心建设已从“利润再投资”切换为“债务前置+表外杠杆+供应商融资”的三层结构，其代价是整个融资环对2027年AI收入验证的依赖被高度杠杆化——建设端融资先于需求端合同锁定，一旦收入验证失败，重谈级联将按“未起租租约→RPO→SPV债务”的顺序展开**。这一判断是本报告给财务紧缩情景定价20%的核心依据，也是对基准情景2030年单年capex区间上限（3.2万亿美元）较Dell'Oro口径留折扣的原因。

### 现金挤压：从利润驱动到债务驱动的资本开支

融资暗面的起点是一组常被叙事淹没的现金流数字。四大超大规模厂商合计自由现金流已从2024年的2,370亿美元降至2025年的2,000亿美元，同期其2026年capex指引合计升至约7,350–7,600亿美元 ——缺口近5,500亿美元且方向相反。个体信号更尖锐：Amazon过去十二个月FCF转负至−76亿美元，却将2026年capex指引上调至约2,200亿美元；Meta 2026年二季度单季capex达310.8亿美元、季度FCF仅剩7.84亿美元 ——以Meta的体量，季度FCF不足10亿美元意味着资本开支在边际上已无法由经营现金流支撑。Microsoft则以会计处理缓冲了表观压力：将折旧/租赁年限从15年调整为25年的重分类使其CY2026 capex口径降至约1,750亿美元 ——这一处理与本章末尾的折旧年限争议直接相关。

必须公正陈述对立观点：这不是标准意义的财务危机。四大厂多数年度FCF仍为正，核心云业务盈利深厚，加码是主动选择。真正变化的是**边际资金来源的结构**——当capex增速（同比超60% ）持续数倍于FCF增速时，增量必然由债务、表外实体与供应商信用吸收。判断2030年扩张极限的主变量因此不是需求（第二章）或电力（第三章），而是债务市场对增量供给的持续吸收意愿。Barclays预测Meta的FCF将在2027–28年转负——若兑现，这一时点恰与AI收入验证节点重叠，构成双重压力的会合。

### 融资创新的三条路径：JV债券、举债扩张与SPV出表

**第一条是JV结构化债券。** 标杆案例是Meta与Blue Owl Capital的Hyperion交易：为路易斯安那数据中心组建合资企业，发行273亿美元JV债券，票息6.581%、2049年到期、A+评级，PIMCO锚定约180亿美元，Meta仅保留20%权益，使该数据中心资本开支不计入其合并报表 [S11]。检索证据进一步显示，该结构的A+评级与约+225bp的利差实际以Meta的担保为前提——法律形式上风险表外，经济实质上风险仍在发起人身上；且Meta已在El Paso等项目复制该模式，表明这不是一次性安排而是可量产的融资流水线。BIS年度经济报告点名带退出条款的售后回租结构（Hyperion即为例证）为金融脆弱性候选，并给出AI贡献美国GDP约1个百分点的宏观对照 [S26]——国际清算机构把单一产业的表外杠杆与宏观贡献并列提示，本身就是罕见的监管信号。

**第二条是杠杆化举债扩张。** Oracle是极端样本：以6,380亿美元RPO（含客户预付/自供GPU约750亿美元）为信用基础举债扩张——检索确认其于2025年9月单次发行180亿美元债券、FY26 Q4 FCF为−237亿美元——同时给出FY27 capex 900亿美元指引，并以资产出表与燃料电池绕开电网队列。Oracle模式的本质是把订单簿当资产负债表使用：RPO的法律约束力转化为债务定价依据。问题在链条顶端：市场普遍指向OpenAI为其约3,000亿美元大客户，但该数字出自WSJ单一信源、双方从未确认——数千亿债务的最终偿付能力系于一家尚未证明能产生匹配现金流的客户的融资能力，而非经营收入。本报告将“RPO单季下降超1,000亿美元”设为基准情景证伪阈值，正因Oracle是环上杠杆最薄、传导最快的节点。

**第三条是SPV表外债务的系统性累积。** Quinn Emanuel的梳理显示SPV表外债务两年内累计已超1,200亿美元。检索补充了这一供给端的产业格局：Blue Owl与JPMorgan各自向Abilene（OpenAI相关）SPV投入约130亿美元级资金——表明一类专门承接数据中心表外融资的资本供给已经形成，且银行资本与私人信贷同时入场。这类结构的共同特征是：**建设端融资的决策时点早于需求端合同的锁定时点**——SPV先发债建楼，再等租约起租。Moody's的估算给出了全局刻度：1.2万亿美元租约承诺中约8,200亿美元尚未起租，直接债务约4,600亿美元——未起租部分是承诺与现金流之间那道最宽的裂缝。

### 供应商融资环：被两家常 Fed 点名的循环结构

第三层暗面是设备供应商以股权与认股权证向自身客户注入采购资金。达拉斯联储与芝加哥联储2026年研究笔记均点名NVIDIA向OpenAI、xAI、CoreWeave注入股权/认股权证、客户再以该资金采购NVIDIA系统的循环模式。检索给出了这一环的具体厚度：xAI的200亿美元Series E中约20亿来自NVIDIA；NVIDIA–OpenAI的1,000亿美元/10GW协议自始即为LOI且据报道已搁置；AMD与OpenAI的6GW部署附带1.6亿股认股权证——第二GPU来源也在复制同一结构。CoreWeave是环上的放大节点：约1,040亿美元积压订单支撑起债务堆栈，其中85亿美元DDTL已获投资级评级 ——新云厂商融资正向投资级市场渗透；而微软一家曾占其2024年收入的62% [S35]，“投资级标签”与“单一客户集中度”的背离，是整个信用市场尚未重定价的错配。

循环结构的风险不在单笔规模，而在**营收、需求与资本开支在环上相互背书**：NVIDIA的账面收入部分来自自己融资的客户，客户的支付能力部分来自NVIDIA的注资，债务市场再以NVIDIA营收增长为依据向环上其他节点放款。环上所有节点同时扩张时每一环都显得健康；问题只在收入验证失败时暴露——届时供应商注资支撑的“需求”会被首先砍掉，而由这些需求背书的SPV债务与租约承诺同步失去现金流来源。2025年AI营收约600亿美元对capex约4,000亿美元的缺口，意味着2027年验证节点是这个环第一次接受真实外部测试。

### 重谈级联的顺序与两级阈值

若测试失败，压力传导顺序可被较精确推演，因为不同工具对现金流的依赖时点不同。**第一顺位是未起租租约**：8,200亿美元尚未产生现金流，取消或重谈的会计与信用成本最低——OpenAI将2030年前支出目标从此前约1.4万亿美元口径下修至约6,000亿美元（单一信源），已示范这种重新定价如何无声发生。**第二顺位是RPO**：合同取消需付违约成本，但Oracle式结构中RPO本就是举债基础，合同回缩直接冲击再融资——检索确认市场已将Oracle RPO与Moody's未起租租约并列为两大可监测证伪指标。**第三顺位才是SPV债务**：债券持有人排在最后但损失最完整，Hyperion的2049年期限意味着重谈窗口早已关闭。本报告的监测规则呈两级阶梯：未起租租约单季重谈率超5%即上调财务紧缩情景概率，超10%切换至信用收缩判定——届时Blue Owl/PIMCO类资本方对新发SPV的闸门将率先关闭，出表通道收窄又把压力推回四大厂表内，恰逢其FCF最薄的时点。

### 折旧争议：盈利质量的定时引信

Burry指控超大规模厂商人为拉长GPU折旧年限、2026–28年将少提约1,760亿美元折旧，其中Meta 2028年利润被指高估约21%、Oracle约27%——CNBC明言无法独立核实，本报告不将其作为事实使用。但其机制值得严肃对待，因为它与Microsoft已确认的15年→25年重分类 方向一致。若GPU真实经济寿命为4–5年而会计口径更长，则当前报表利润中相当部分是折旧递延的产物。这不直接改变现金流，却改变两件事：市场对“AI是否赚钱”的判断时点被推迟；而一旦触发问询或重述，折现率上移将同时打击四大厂股权估值与SPV债务定价两端，与重谈级联形成共振——盈利质量引信与现金流引信引向同一点火点。

归结本章：三层暗面共同决定了2030年capex上限不是需求问题而是耐久性问题。在8,200亿美元未起租租约平稳起租、2027年收入交出“足够好”成绩单的路径下，债务市场可以持续吸收增量，基准情景成立；反之，财务紧缩的触发不是任何单一违约事件，而是级联沿上述顺序展开的速度。融资环没有单一的断裂点——它有一个时刻表。

## 五、四大细分赛道拆解：托管、超大规模、企业级与边缘的结构性分化

上一章拆解了融资结构的暗面，本章回到实体市场内部：到2030年，四大细分赛道的命运将不再同涨同跌，而是沿着“是否服务AI训练负载”这一条断层线发生结构性分化。本报告的总判断是：**超大规模与托管构成一个共生扩张的双核，合计吃掉2026–2030年全球增量IT容量的绝大部分；企业级自建份额进入长周期收缩；边缘赛道获得叙事性关注但物理规模上限极低**。以本报告基准情景（全球2030年IT装机190–210 GW）为分母，本报告估计到2030年容量占比结构约为：超大规模（含Neocloud）60–67%、托管（独立第三方口径）22–28%、企业级自建8–12%、边缘不足3%。这一结构与Synergy的方向性判断一致——其估计超大规模占全球数据中心容量的份额将从2025年四季度的48%（1,360座设施）升至2031年的67%。

### 超大规模：从44%到61%的自建扩张与“吃掉托管”的共生结构

超大规模赛道是本轮周期的绝对主引擎。其扩张逻辑在前几章已充分论证：四大厂商2026年capex指引合计约735–760亿美元级别起步、2030年全球单年capex向2.5–3.2万亿美元区间跃迁，其中Dell'Oro估计四大超大规模厂商约占全球数据中心资本开支的一半。落到容量口径，Synergy的量化给出了赛道内部的精确结构：超大规模自建份额预计将从44%升至61%（2030年），而约50%的超大规模容量位于租赁托管设施中。

这组数字揭示了一个常被误读的机制：**自建份额上升与托管租赁扩张并不矛盾，而是同一枚硬币的两面**。Digital Realty、Equinix等托管商账面上的批发容量，其终端使用者正是超大规模客户——Oracle这类以RPO驱动激进扩张的运营商，其相当比例的容量落在租赁托管设施内 [S43]。换言之，托管市场的批发层正在被超大规模需求“殖民化”：托管商提供的是土地、电力、壳体与并网排队能力，超大规模厂商填入自己的GPU与网络设备。这意味着传统上按“终端客户类型”划分赛道的做法在2030年前将基本失效——一个Equinix批发机柜的经济学由Microsoft或Meta的采购周期决定，而非由本地企业需求决定。

超大规模赛道的CAGR因此直接绑定本报告的情景分岔：基准情景下（35%概率），超大规模容量2026–2030年CAGR约18–24%；在电力受限情景（30%）中，GE Vernova燃机2029–30仅余约10 GW档期与交期约3年的物理约束 将首先砸在超大规模自建项目上——因为它们是最大的单一并网申请主体——此时自建份额的上升会放缓，租赁托管占比被动提高。这是一个反直觉的二阶效应：**电力约束越紧，超大规模厂商越依赖已锁定电力的托管商存量产能，托管商的议价能力反而越强**。

### 托管：1.4%空置率下的口径迷宫与真实定价权

托管是四大赛道中证据最丰富、也最容易被口径污染的一个。供给端的紧张是确凿的：CBRE数据显示北美托管空置率仅1.4%，北弗吉尼亚更是低至0.3–0.5% [S28]。在空置率逼近零的市场里，边际定价权完全转向供给方。

但租金数据存在真实的口径之争：CBRE报告北弗吉尼亚2025年下半年租金“保持平稳”，而JLL全国口径给出+9%。本报告的研究卷宗核查后确认，两者结论方向一致但统计的市场集与范围不同，且**均不支持市场上流传的“北弗吉尼亚租金同比+30–50%”叙事——该说法在证据审查中被弃用**。对预测者而言，这个分歧的教训是：托管租金不是一个全国统一价格，而是“电力已锁定存量（租金平稳、长约锁定）vs 新建带电力产能（显著溢价）”的双轨结构。到2030年，随着PJM 2027/28拍卖首次出现6,623 MW可靠性缺口 与FERC共址令下共址负荷可被削减的过渡期安排，**“带确认电力容量的托管产能”本身将成为独立定价的资产类别，其溢价的持续性甚至强于租金本身**。

更严重的口径问题在市场规模的“宽口径”研究：将超大规模厂商签订的批发租赁计入托管市场，会把托管市场规模放大约3倍——因为约50%的超大规模容量本就位于租赁托管设施中，这部分需求一旦在统计上同时计入“超大规模capex”与“托管市场收入”，就构成系统性重复计算。本报告因此仅以“独立第三方托管商收入”为托管赛道口径。锚点方面，中国市场的研究给出了可参照的区间：科智咨询估计中国第三方传统IDC业务收入从2025年的1,847.5亿元（+16.7%）增至2030年的约3,500亿元，落在Arizton约8.94%与高盛约20%的CAGR预测区间中段（研究卷宗数据，单一国家口径）。本报告据此推断：在基准情景下，全球独立托管赛道2026–2030年收入CAGR为10–16%——显著低于超大规模容量增速，因为托管收入按电力容量×租金计价，而超大规模自建部分的增长不计入托管收入。中国市场还提供了一个结构性的对照：头部第三方IDC呈现满载状态，GDS上架率达77.5%并完成首批数据中心公募REITs挂牌，世纪互联2025年营收99.5亿元（+20.5%）、交付404 MW并获字节约500 MW订单 ——而同时区域智算中心平均利用率仅约30%。**托管赛道的回报将高度双峰化：绑定头部云与AI客户的第三方IDC满载扩张，投机性区域项目沉淀为沉没成本**。

### 企业级自建：不是萎缩，是“被挤出加速队列”

企业级数据中心是四大赛道中唯一的长周期收缩项，但收缩机制需要精确表述。直接证据有限，本报告基于以下三条研究材料做推断，并明确标注不确定性：其一，Uptime 2025年度调查显示全球存量数据中心平均PUE为1.54、主流机架密度10–30 kW，而新建AI设施PUE达1.1–1.25、单机架向120 kW（GB200 NVL72级）跃升——**存量企业机群在能效与密度两个维度上与AI时代的技术基线拉开了一个代际差**，改造成本通常高于迁移成本。其二，DRAM合约价单季上涨45–50% 与232条款25%关税推高服务器名义价格，使企业自建AI容量的单位成本在2026–2027年显著恶化，而超大规模厂商凭借采购规模与自研ASIC（如Meta三源采购Broadcom/AMD/NVIDIA）对冲了部分通胀。其三，中国工信部统计口径下运营商机架从2023年底97万→2024年底83万→2025年底93.8万的波动 [S31相关研究卷宗]，显示即便在运营商体系内，传统机架也在被结构性置换。

需要正面回应的反方观点是：数据主权、监管合规（金融、医疗、政务）将保住企业自建的底部。本报告部分接受这一论点——**企业级赛道的正确预测不是归零，而是“结构性冻结”**：存量设施因合规与沉没成本而存续，但增量AI负载几乎全部流向云与托管。本报告估计企业级自建容量2026–2030年CAGR为–2%至+2%，到2030年占全球容量比重从目前约15–18%降至8–12%。唯一的上行例外是表后发电技术成熟后，个别能耗密集行业（油气、矿业）可能自建算力以消化弃电——但这属于D上行情景（5%）的尾部分支。

### 边缘：叙事最大、规模最小的赛道

边缘数据中心获得最多的概念性关注，却拥有最硬的规模上限。逻辑核心在于负载的物理属性：本轮AI资本开支的主体是训练集群，而训练天然趋向集中化——电力、液冷（渗透率已达53%并成为高端标配 [S23]）、CoWoS封装供给与网络架构全部奖励超大规模集中部署。推理负载理论上可下沉至边缘，但三个约束压低了其2030年前的规模：机架密度与散热（10–30 kW的主流存量机架无法承接AI推理密度 ）、单点容量经济性（边缘站点无法分摊冗余电力与网络成本）、以及推理集中化的替代路径（超大规模厂商在区域枢纽部署推理集群，以骨干网延迟换取规模经济——这正是其50%容量落在租赁托管设施 的分布逻辑延伸）。

研究材料中缺乏对边缘赛道2030年规模的可靠量化预测，本报告因此只给出方向性判断并明示信息缺口：**边缘数据中心2030年占全球IT装机容量的比重低于3%，CAGR虽可能达15–25%但基数极小**。其真实机会不在通用推理，而在两个窄缝：低延迟工业场景（自动驾驶运维、工厂视觉质检）与中国的“东数西算”式政策性布局——后者本质上是用行政指令在西部枢纽集中建设，而非真正的去中心化边缘。

### 赛道结构的情景敏感性与2030年终局

四大赛道对本报告情景分岔的敏感度排序清晰。**托管商是罕见的“情景不敏感偏受益方”**：基准情景下量价齐升；电力受限情景下其存量锁定电力产能溢价扩大；即便在财务紧缩情景（20%）中，超大规模厂商削减自建capex反而会将更多负载推向租赁——托管商的主要风险不是需求消失，而是Moody's所估820亿美元未起租租约的重谈风险是否波及其自身资产负债表 [S25相关卷宗]。超大规模赛道则完整继承情景分岔的全部方差。企业级与边缘在所有情景中均为配角。

到2030年的终局图景因此可以概括为一句话：**这是一个由超大规模厂商定义、托管商收租、企业级退守合规底座、边缘填补缝隙的双核市场**。对投资者与运营商的含义在于：赛道选择的重要性将首次超过市场整体β——同样的190–210 GW全球容量，落在“绑定头部客户的托管批发产能”与“投机性区域智算项目”上，是两种完全不同的资产命运，佐治亚管线中约65%公告MW被评投机并遭移出的案例已经预演了这种分化。下一章将把镜头推向决定全局的最大单一变量：美国市场的管道兑现率。

## 六、美国市场深析：军备竞赛、电网政治与管道兑现率的决定性变量

本报告前五章确立了全球框架：190–210 GW的基准落点由管道兑现率、电力约束与融资结构三个参数共同决定。本章把镜头推近全球最大单一市场——美国。核心判断是：**美国是唯一同时把三个参数推到极端的市场——capex军备竞赛最烈、电网政治最先引爆、管道注水最重——因此它既是全球基准情景（35%）最大的贡献者，也是50%下行尾部最大的风险来源。2030年全球容量落点对“美国管道兑现率”这一单一参数的弹性，超过对任何其他变量的弹性**。LBNL口径下美国2030年数据中心用电参考情形649 TWh（区间521–843 TWh，占全美电力11.8%），美国与中国合计占全球增量近80% ——美国一侧兑现率的每一档偏移，都直接换算为全球区间5–10 GW量级的位移。

### 四大厂capex明细：一场由债务与口径共同维持的军备竞赛

美国市场的支出端由四家超大规模厂商主导，2026年指引明细为：Amazon约2,200亿美元（2026年2月口径约2,000亿，年内上调），Jassy自述2026–2027年容量均不足；Alphabet 1,950–2,050亿美元；Microsoft经重分类后约1,750亿美元；Meta 1,300–1,450亿美元 ——合计约7,350–7,600亿美元，同比增幅超60%。这个数字本身已超过多数国家的年度固定资产投资，但其融资含义需要与第四章的现金流图景合并阅读：四大厂合计FCF已从2024年的2,370亿美元降至2025年的2,000亿美元，Amazon TTM FCF为−76亿美元，Meta 2026年二季度单季FCF仅剩7.84亿美元，Barclays预测Meta的FCF将在2027–28年转负。**军备竞赛的边际燃料已从经营现金流切换为债务、表外SPV与供应商信用**——Alphabet以约847.5亿美元股权融资加203亿美元债券发行部分覆盖其capex，是四家中外部融资最显性的一家；第三方汇总口径下超大规模厂商2026年capex约6,970亿美元，与四大厂指引同一量级，交叉印证了总支出的稳健性。

四大厂的战略分化比总量更有信息量。Alphabet走TPU自给路线以降低对NVIDIA依赖，其机队超80%已液冷 [S23]；Meta执行三源采购（Broadcom ASIC、AMD MI450至6 GW、NVIDIA GPU），并以Hyperion型JV表外结构量产融资流水线——Meta仅保留20%权益使273亿美元资本开支移出合并报表，且已在El Paso等项目复制 [S11]；Amazon在Talen核电共址ISA被FERC否决 [S17] 后转向多重电力路径；Microsoft则同时承担两个角色——自身约1,750亿美元的支出者，与OpenAI（其持有约27%权益的PBC）约6,000亿美元支出目标的间接背书者。这意味着**美国的军备竞赛不是四支平行军队，而是一张互相持股、互为客户、互相融资的网络**：OpenAI向Oracle（RPO 6,380亿美元 ）、CoreWeave（约224亿美元合同）、AMD（6 GW加认股权证）同时下注，而NVIDIA向OpenAI、xAI、CoreWeave注入股权/认股权证的循环模式已被达拉斯联储与芝加哥联储2026年研究笔记点名。竞争的烈度恰恰来自这种相互锁定：没有任何一家能单方面收手而不损伤自己融资环上的其他节点——这是美国capex在FCF全面走弱时仍持续上修的结构性原因，也是它一旦转向就难以温和着陆的同一原因。

### 口径扰动：微软15→25年重分类如何污染可比性

在解读这组合计约7,500亿美元的指引时，一个会计处理成为不可回避的口径地雷：Microsoft将折旧/租赁年限从15年调整为25年，使其CY2026 capex从约1,900亿美元的重述前口径降至约1,750亿美元，而其FY26 PP&E新增仍达1,159亿美元。这不是简单的“数字变小了”：**折旧年限拉长意味着同一物理投资在损益表上的年度成本被摊薄，报表利润相应增厚、未来数年的折旧基数被后移**。它与Burry指控的方向一致——超大规模厂商人为拉长GPU折旧年限、2026–28年少提约1,760亿美元折旧，Meta 2028年利润被指高估约21%、Oracle约27%（CNBC明言无法独立核实）。本报告不将指控作为事实使用，但两点结论是确定的。其一，**四大厂的capex“指引”已不是同一计量单位下的可比数字**——Amazon用现金口径、Microsoft经重分类、Meta含融资租赁本金，加总前必须先做口径统一；任何直接相加的第三方统计（包括约7,350–7,600亿这个区间本身）都携带数百亿美元量级的口径噪音，这是解读“军备竞赛”烈度时必须先扣的折扣。其二，若GPU真实经济寿命为4–5年而租赁部分被拉长至25年，当前报表利润中有相当部分是折旧递延的产物——这把“军备竞赛能否持续”的判断从现金流问题（第四章已析）延伸到了盈利质量问题，两条引线指向同一个2027年点火点。

### 管道兑现率：13%基率与签约管线之间的5–10倍口径差

如果说capex是美国的支出引擎，管道兑现率就是决定这台引擎的马力有多少转化为轮上功率的变速箱——它是本报告基准情景（35%）成立与否的关键参数，而它恰恰是美国市场证据最混乱的地方。

混乱的根源是“管道”一词被用来指称两种性质完全不同的资产。**第一种是公告管线**：开发商与投机性申请者向电网提交的并网请求，ERCOT约410 GW、Dominion约53.8 GW的公告数字属于此类。对它的折扣必须参考历史基率：LBNL对2000–2020年并网队列的追踪显示，截至2025年底实际投运的比例仅约13%，队列总量已超2,060 GW；Utility Dive报道转引的专家估计更直接——投机性并网申请为实际建成项目的5–10倍。佐治亚提供了最完整的实证解剖：其大负载管线单季净缩6 GW至50.9 GW，监管证词评估约65%的公告MW属投机并已被移出管线 [S18]。**第二种是签约管线**：已有电力合同背书的项目。AEP已签订的大负载管线从56 GW起步并翻倍增长 ——这是“已签订”口径，其兑现率逻辑上显著高于公告口径，但仍受设备供应链约束：IEA指出约20%已规划项目因变压器交付周期三年翻倍、燃气轮机交付排期数年而面临延期。

两种管道之间的口径差达5–10倍，而市场叙事（包括部分机构外推）系统性地把公告管线当作签约管线引用——这是本领域预测失准的第一大来源，也是TrendForce 490.7 GW无约束上限 与JLL 200 GW交付口径 之间分歧的微观基础。本报告的处理方法因此是分层折扣：**对公告管线适用13–20%的基率区间，对签约管线适用50–70%的兑现率区间（再扣设备交期损耗），对混合管线取中高段**——这一选择本身承载约±20 GW的美国侧容量误差，我们选择显性承认而非假装消除。落到数字上：以LBNL的美国2030年649 TWh参考情形 与JLL全球200 GW 为锚，本报告估计美国2030年数据中心IT装机容量约在75–95 GW区间，约占全球190–210 GW基准的四成；而ERCOT与Dominion的公告管线若被误读为交付，会把这一数字虚增两倍以上。

这里必须正面回应相反观点：管道注水是否真是坏消息？一种有力的辩护是，佐治亚65%的投机占比恰恰说明筛选机制在起作用——监管机构正在主动挤出泡沫，留下的签约部分质量更高；AEP签约管线的翻倍 [S18] 也证明真实需求在扩张而非收缩。本报告部分接受这一论点：**管道注水对预测者是噪音，对系统本身却是缓冲**——它意味着一部分“电力约束”实际上被投机项目的自然退出自我消化了，这正是第三章指出的基准情景得以成立的隐含机制。但辩护的边界在于时点：投机退出发生在并网审查阶段（项目前期），而电力约束的物理墙立在2027–2029年的通电窗口——GE Vernova燃机累计合同约100 GW、2028年前售罄、2029–30年仅余约10 GW档期、交期约3年。**退出机制能清理队列，却不能为已签约项目变出燃机**。签约管线的兑现率上限由设备供应链而非合同诚意决定——这是本报告对美国侧签约管线不给70%以上兑现率的第一重原因。

### 电网政治：PJM拍卖的两个引爆阈值与共址折扣

美国电力约束的制度载体高度集中于一个组织——PJM，其容量拍卖已从价格信号演变为政治引爆点。时间线清晰：2026/27拍卖以329.17美元/MW-day触顶、总代价161亿美元 [S15]；2027/28拍卖出清价约333.44美元/MW-day、总额164亿美元，且**首次未能满足可靠性需求——出现6,623 MW缺口**。Utility Dive援引PJM自身报告警告，若数据中心负荷增长持续，可靠性可能在2030年前开始失效。

本报告据此设定两个引爆阈值。**第一个是量阈值：PJM 2028/29拍卖缺口突破5,000 MW且持续扩大。** 注意2027/28的6,623 MW在数字上已超标，因此真正的判定不在于单年缺口，而在于方向——缺口是收敛（说明输电扩容与退休机组返场在起作用，价格机制仍在自我修复）还是持续扩大（说明稀缺结构化、政治干预接管）。若扩大，价格机制将让位于政治机制，B情景（30%）概率上调。**第二个是归因阈值：零售电价上涨被选民归因于数据中心的程度。** PJM自称拍卖仅推升零售电费1.5–5%，而IEEFA与消费者团体将电价上涨主要归咎于数据中心负荷，宾夕法尼亚用户电价+14.6%的体验正在转化为州级政治压力——两说并列且本报告不裁决孰是，但传导路径不依赖裁决：选民感知先于归因科学，约370项州法案已在州立法机构待命，其中限制性条款一旦从边缘走向主流，便是B情景判定条件中“≥3州维持新建暂停令至2029年后”的具体实现路径。

FERC共址令（193 FERC ¶61,217）为这幅图景加上了一层制度折扣：它指示PJM建立四种输电服务选项，但过渡期内共址负荷在网络升级完成前可被削减，加上2024年11月否决Talen–Amazon核电ISA扩容（300→480 MW）的前科，说明联邦层面的分配工具已经上膛。**“可被削减”的共址属性使PJM辖区内相当一部分签约管线的实际兑现率打了制度折扣——这是本报告对签约管线不给70%以上兑现率的第二重原因**（第一重是燃机档期）。反过来看，同一命令也为表后绕行开了制度之门：Oracle的燃料电池方案以资产出表加就地发电绕开电网队列与削减风险，TrendForce估计的268 GW电网缺口（美国超170 GW） 中将有一部分被转化为表后燃气与燃料电池市场而非真实容量损失——但分流规模受燃料供应、许可与成本三重限制，只能吸收缺口的一小部分。

### 结论：美国决定全球区间的三个弹性传导

归结本章：美国市场通过三个传导链决定2030年全球落点。其一，**capex弹性**——四大厂7,350–7,600亿美元指引若在2027年因AI收入验证失败而弯折（C情景判定：美国单年capex跌破1.5万亿美元），全球2.5–3.2万亿美元的基准区间将失去约一半的支出基础；而Microsoft的重分类与Burry指控所指向的盈利质量问题，意味着这场验证将同时拷问损益表与现金流量表。其二，**管道弹性**——美国混合管线兑现率每偏移10个百分点，全球容量区间位移约7–9 GW；佐治亚式投机清理与AEP式签约扩张若并行推进，美国侧兑现率将落在中高段，支撑基准情景的成立。其三，**政治弹性**——PJM 2028/29拍卖缺口与州级暂停令是B情景判定条件中最可观测的两个信号，下一次系统校准点就在那次拍卖的出清日。

军备竞赛的真实性毋庸置疑——Oracle RPO 6,380亿美元、NVIDIA FY26营收2,159亿美元、四大厂指引的持续上修都是硬数据。但美国的特殊性在于：它同时是需求最真、注水最重、约束最近的市场。从本章的利益结构还能读出一层更深的含义：四大厂、设备商、资本方与监管者已在同一个互动场域中高度耦合，监管者（FERC、PJM）既是约束的施加者也是共址规则的供给者，资本方（Blue Owl、PIMCO）既是融资的提供者也承担削减风险——没有任何一方能独立决定结局。下一章转向中国时将看到几乎完美的镜像：需求真实、几乎无注水（政策直接禁止投机性小算力项目），约束则完全换了一种形态——不在电网，在芯片。

## 七、中国市场深析：总量降、算力升的双轨制与芯片供给的北京决定权

第六章结尾留下了一个镜像命题：美国是“需求最真、注水最重、约束最近”的市场，中国则几乎相反。本章的核心判断是：**中国市场是全球约束形态的镜像案例——资金与需求不构成约束，政策主动压缩总量，唯一的硬约束位于芯片供给，且其决定权在北京海关而非华盛顿许可证。这使中国2030年容量落点的预测问题从“管道兑现率”转换为“芯片产出爬坡”**。本报告估计中国2030年数据中心IT装机容量约50–65 GW（概率加权中枢约55 GW），占全球190–210 GW基准区间的四分之一到三成——一个总量克制、结构向智算倾斜的贡献者，而非全球capex方差的主要来源。这一估计与本报告情景框架自洽：中国侧的主要下行触发是内生芯片供给，而非PJM拍卖或融资环断裂。

### 双轨制的量化样本：一张报表内的“总量降、算力升”

理解中国市场的入口是运营商的资本开支表。中国移动2026年总资本开支为1366亿元，同比下降9.5%，但其中算力网络投资达378亿元，同比增长62.4% ——同一张报表内，“总量降”与“算力升”同时成立，这不是周期波动而是政策驱动的结构性再平衡。行业证据显示这并非个案：中国联通2026年资本开支约500亿元，中国电信同期总capex收缩约9.2%，三大运营商的算力投资却逆势扩张，构成行业性的双轨结构。政策推手是明确的：NDRC 2025年起禁止地方小规模算力项目上新并控制过剩产能，东数西算工程（2022年2月启动，确立八大枢纽、十大集群）要求新增算力向枢纽节点集中落位。政策的显性目标是挤出低效供给、将资源集中于头部载体——换言之，**中国是全球唯一由政策事前执行“管道打折”的主要市场**：对照第六章美国佐治亚管线约65%公告MW被评投机、由监管事后挤出 [S18]，中国的投机性供给不是被筛选而是被直接禁止，执行刚性远高于美国。

民企侧的对应结构是阿里巴巴：2025年2月宣布三年AI+云capex超3800亿元，且管理层自述该数字“偏保守”；2026年3月进一步承诺五年内年度AI+云收入超过1000亿美元。腾讯也在加入这一竞赛——其2024年四季度单季capex达365.8亿元，同比暴增386%。运营商与民企的方向完全一致——向算力倾斜——但强度分属两个量级：运营商受政策约束更紧，民企承诺则带有商业回报的显性门槛。这正是中国与美国的核心差异之一：美国四大厂以债务化融资维持军备竞赛（第四章），中国的资金端几乎不构成约束——没有$820B未起租租约式的杠杆积累，也没有表外SPV债务的信用脆弱性。

双轨制的下游受益结构同样清晰。基于运营商采购关系，浪潮、曙光作为本土服务器供应商承接三大运营商2026年算力投资的逆势扩张，英维克作为液冷本土供应商同步受益——这是“总量降、算力升”在供应链端的利润再分配：传统IDC与通用服务器需求萎缩，算力服务器与液冷等增量环节获得结构性超额收益。值得注意的是，这条受益链完全本土化——美国侧的燃机、变压器瓶颈在中国不构成对称约束，中国设备商的稀缺性来自算力投资的结构性倾斜而非物理供给的全面短缺。

### 芯片供给的北京决定权：H200的48小时与昇腾的两组数字

中国AI算力的硬约束不在电力（中国电力供给相对宽松），不在资金（运营商与阿里资金充裕），而在训练级AI芯片。而这一供给的决定权，已经完成了从华盛顿到北京的转移。

时间线证据是决定性的。H20于2025年4月被美方禁售（NVIDIA随后计提55亿美元减值），2025年7月有条件恢复（附加15%营收分成条款），但2025年8月起中方海关即实际阻断入境。最具象征性的一幕发生在2026年1月：美方于1月13日有条件放行NVIDIA H200，中企随即订购超200万颗、单价约2.7万美元；**次日（1月14日），中方海关限制H200入境并劝阻采购**。48小时内，华盛顿的许可证决定被北京的海关章无效化。本报告由此得出的政治经济学结论是：无论美方管制放松还是收紧，中国AI芯片的实际供给由北京海关的执行尺度决定——美方政策只剩二手效应（决定合规存量与走私灰色市场的价格）。黄仁勋2025年5月公开称对华出口管制“失败”并赞扬特朗普政府废除部分限制，但H200事件证明：即便华盛顿全面放行，北京的产业自主政策仍会关上大门。双向管制的结果是管制存量与训练级高端卡进入卖方市场，国产替代需求全部涌向华为昇腾。

由此，中国训练级算力的上限问题集中于两组存在分歧的数字。华为2026年计划生产约60万颗昇腾910C芯片，约为2025年产量（约30万颗）的两倍；昇腾全系裸片产能从2025年约100万颗增至2026年160万颗，按2:1双芯封装比理论成品上限约80万颗 ——这是产能计划口径。SemiAnalysis则估算，HBM供给将昇腾2026年有效产出压至约25–30万颗——这是可用HBM口径。分歧核心在裸片产能与可用HBM的口径差及良率损耗，而瓶颈的物理位置可以精确定位：华为对长鑫存储（CXMT）存在直接依赖——CXMT的HBM产能爬坡与良率决定昇腾的HBM配额上限；制造环节的产能瓶颈则是中芯国际的先进制程代工。换言之，中国训练级算力的天花板不是华为的野心，而是CXMT的良率曲线与中芯的制程产能。本报告的处理方式：**将60万颗视为产能上限、25–30万颗视为HBM约束下的悲观有效产出，监测阈值设为40万颗**——2026年实际产量低于40万颗，中国智算缺口显性化，本报告将下修中国侧容量贡献5–10 GW；若足额兑现且2027年继续爬坡，则构成D上行情景（5%）在中国侧的放大器。这一传导还波及电力侧：若910C受HBM硬约束，中国2030年+175 TWh（+170%）的数据中心用电增量预估将折减30–50%——芯片约束向上游电力需求反向传导，是“算力升”路径的独特风险结构。

必须正面陈述相反观点。一种有力的辩护认为：HBM瓶颈是暂时的工程问题而非结构性天花板——CXMT产能正在爬坡，且寒武纪在国产替代订单推动下营收同比暴增约453%，说明国产替代生态的供给弹性远超华为单一产能表所暗示的水平；NVIDIA中国份额从管制前约95%滑向约50%、对应年收入损失约150亿美元，这一损失正被多家国产厂商分食。本报告部分接受这一论点——这正是D情景保留而非清零上行概率的中国侧依据——但辩护的边界在时间：训练级芯片的良率与HBM产能爬坡以年为单位，而中国移动+62.4%的算力投资 与阿里三年3800亿计划是以2026–2028年为窗口的。时序错配意味着即便国产替代最终成功，2027–2028年的智算供给仍受制于当前已锁定的产能表——资本开支可以上修，CXMT的良率不能。

### 利用率双峰与口径裂口：名义算力不等于有效算力

中国市场的第三个结构特征是利用率的极端双峰。一侧是区域智算中心的低利用率：平均利用率仅约30%，西部千卡集群在架利用率不足30% [S31]。另一侧是头部第三方IDC的满载：GDS上架率达77.5%并完成首批数据中心公募REITs挂牌，世纪互联2025年营收99.5亿元（+20.5%）、交付404 MW并获字节约500 MW订单。

双峰之下还有一层口径迷雾。工信部《通信业统计公报》口径下电信运营商机架为2025年底93.8万架，历经2023年底97万→2024年底83万（口径收窄）→2025年底93.8万的波动，且与国家数据局全国口径1373万架形成序列断点；官方算力数字（工信部体系280→962 EFLOPS）计量的是全部已出货设备的名义供给，新浪科技报道的2025年底智算规模159万PFLOPS（FP16口径）因精度折算与统计范围差异不能与EFLOPS数字混用。**名义算力与有效算力的裂口，正是第一章所述全球口径问题在中国侧的镜像**——且中国多了一重政策回应：NDRC禁止小算力项目上新、工信部推动闲置算力转售盘活，共同构成官方对利用率问题的承认与对冲。政策方向不是扩大分母而是做实分子——这使对中国的容量预测必须以有效算力而非名义产能为锚，本报告的50–65 GW估计即已内嵌这重折扣。

这一结构的配置含义明确：稀缺算力供给流向出价与利用率最高的载体。头部第三方IDC的“存量高利用率+头部客户绑定”模式（GDS的77.5%、世纪互联绑定字节500 MW ）系统性地优于新建区域智算项目。若HBM约束兑现（昇腾有效产出跌破40万颗阈值），双峰将进一步拉大——头部IDC上架率趋满、租金坚挺，区域项目继续沉睡为沉没成本。需要说明的是，字节跳动自身的capex数字（2025年约200亿美元）为匿名信源且公司否认，按本报告证据分级纪律永久排除于任何基准情景之外，世纪互联订单是其在样本中唯一可核验的间接踪迹。

### 对全球框架的三个传导弹性

归结本章，中国通过三条链嵌入本报告的全球情景框架。其一，**容量弹性**：以Rystad Energy中国2030年约60 GW（32 GW@2025→40 GW@2026→60 GW@2030，对应289 TWh用电）为参照 ——该数字与IEA基准情景隐含的中国2030年约275 TWh构成弱交叉验证，但属单一机构口径，置信度有限——结合运营商“总量降”的政策刚性，本报告估计中国2030年IT装机50–65 GW。收入侧锚点为科智咨询的中国第三方传统IDC业务：2025年1847.5亿元（+16.7%）至2030年约3500亿元，落在Arizton约8.94%与高盛约20%的CAGR预测分歧区间中段——而这一分歧本身部分取决于60万颗昇腾产能是否被视为算力供给的硬顶，即中国市场的收入预测方差已在定价芯片约束。其二，**芯片弹性**：华为昇腾产量是五大监测指标中独立性最高的一个——因供给由北京海关决定 [S14]，其读数不受华盛顿许可证摇摆与美国电力政治的干扰，是最干净的中国侧先行变量。其三，**脱钩弹性**：B情景（电力受限）与C情景（财务紧缩）的主要触发机制——PJM拍卖缺口、未起租租约重谈——均不直接作用于中国；中国侧受全球下行情景影响的渠道主要是出口导向的液冷与服务器供应链（英维克、浪潮、曙光的海外敞口），而非本土算力投资本身。政策驱动的资本再平衡对外部融资周期的敏感度，远低于美国四大厂对债务市场的依赖。

对2027年验证窗口的含义因此是双向的：若美国侧AI收入验证失败引发全球capex弯折，中国市场将成为全球版图中相对最稳的一块——需求有政策托底、供给有国产替代、融资无杠杆脆弱性；反之若全球基准情景兑现而昇腾产量低于40万颗，中国的缺口将独立显性化。中国市场的终局形态可以概括为一句话：**总量上克制、结构上激进、约束上自主——它对全球2030年容量落点贡献的是一个确定的下限，而其方差来源不在电力、不在资金，在北京海关的印章与CXMT的良率曲线上**。第九、十章在展开下行与尾部情景时，将把昇腾产量不足的分支作为中国侧缺口显性化的具体路径；第十二章的监测仪表盘已将2026年实际产量设为哨兵指标——它是最早可读、最不受美国噪音污染的中国侧信号。

## 八、逐情景预测（一）：基准扩张（概率35–40%）——管道打折后的稳步兑现路径

<!-- viz:charts/scenario_probabilities.html -->
![Scenario Probabilities](charts/scenario_probabilities.png)

*Scenario Probabilities*

**八、逐情景预测（一）：基准扩张（概率35%）——管道打折后的稳步兑现路径**

本章把前七章积累的证据链第一次收束到一个具体的落点上：如果事情“正常地”发展，2030年的世界长什么样。核心判断可以一句话陈述：**A情景获得全报告最高概率（本报告估计35%），不是因为它最乐观，而是因为它是唯一一个需求真实性与供给约束两条证据链方向相反、量级相当的情景——需求端最硬的锚与约束端最硬的锚相互对冲，把最可能落点压在中间偏上的190–210 GW与2.5–3.2万亿美元**。以下依次论证A情景的三个成立机制、四段实现路径、概率辩护与证伪信号。

### 机制一：管道兑现率落在中高段——13%基率的正确用法

A情景的第一个成立条件是管道兑现率落在30–40%的中高段，这需要先澄清一个容易混淆的问题：这个数字与LBNL的13%历史基率 是什么关系？答案是它们度量不同的资产。13%适用于2000–2020年间以可再生项目为主体的互连队列（总量已超2,060 GW），其申请者多数是无购电协议支撑的投机性开发商；而本轮数据中心管道的核心部分是有超大规模厂商信用背书的签约管线——AEP已签订的大负载管线翻倍至56 GW以上 就是这一层的直接读数。佐治亚的监管解剖给出了两层的相对厚度：约65%的公告MW被评投机并遭移出，剩余35%的签约部分逻辑上兑现率远高于历史基率。A情景的参数组合因此是：公告管线适用13–20%，签约管线兑现50–70%（再扣设备交期损耗），混合整体落在30–40%。

这个中高段兑现有一个常被低估的隐含机制：**电力约束与管道注水在A情景中实际上互为解毒剂**。TrendForce估计的2030年268 GW电网缺口（美国超170 GW） 是按队列完全兑现口径计算的——但那65%投机的佐治亚MW本来就不会建成，它们的自然退出恰恰为签约项目腾出了设备档期与并网窗口。换言之，A情景不需要任何人“解决”电力约束，它只需要筛选机制正常运转：GE Vernova燃机2028年前售罄、2029–30年仅余约10 GW档期 的排产表，优先分配给签约质量最高的项目，投机部分无声蒸发。第一章所称“一部分电力约束被管道注水自我消化”，就是这个过程。JPMorgan对超大规模厂商2026年capex约6,970亿美元的第三方汇总与四大厂指引同一量级，交叉印证了已承诺支出的稳健性——A情景的增量恰恰建立在这类硬承诺之上，而非公告管线。

### 机制二：电力延期被三层缓冲垫吸收

A情景的第二个条件是电力延期不击穿190 GW下沿，而吸收机制有三层，强度递减。

第一层是表后发电分流。TrendForce的268 GW缺口明确排除表后发电 [S7]，这意味着缺口的一部分将转化为表后燃气与燃料电池市场而非真实容量损失。Oracle的燃料电池方案已示范了可行路径：以资产出表加就地发电绕开电网队列，其6,380亿美元RPO驱动的扩张节奏部分依赖这一物理绕行。FERC共址令为这条路径开了制度之门——2025年12月18日的193 FERC ¶61,217指示PJM建立四种输电服务选项，把共址安排从个案谈判（2024年11月Talen–Amazon核电ISA被否决的前科 ）纳入成文规则。必须诚实标注其限度：表后分流受燃料供应、许可与成本三重限制，只能吸收缺口的一小部分——它是调节变量，不是解药。

第二层是约束形态的时间转换。第三章已论证：2026–2028年的物理瓶颈（燃机档期、变压器交期三年翻倍 ）在2028年后逐步让位于监管分配型约束。A情景要求的是转换平稳发生——PJM 2028/29拍卖缺口不持续突破5,000 MW的政治阈值（2027/28的6,623 MW 已在数字上超标，真正的判定在于方向：缺口是收敛还是结构化扩大）、约370项州法案中的限制性条款停留在边缘。EirGrid自2022年1月起对都柏林实施的事实冻结提供了反面教材——一个头部市场可以在行政冻结下存续六年以上——A情景要求美国走PJM式价格化路径而非EirGrid式冻结路径，共址规则就是那条分水岭。

第三层最隐蔽：需求端的自我纪律。OpenAI将2030年前支出目标下修至约6,000亿美元（单一信源） 与NVIDIA–OpenAI千亿LOI的搁置，在A情景的叙事中不是崩塌前兆，而是系统减压阀——最激进的买家主动修剪最软的承诺，恰恰保护了签约部分的可信度。这与第二章“分化定价”的结论衔接：软承诺的有序失效使硬承诺免于被集体重估。

### 机制三：2027年收入验证交出“足够好而非完美”的成绩单

这是三个机制中最不可测的一个，也是A情景概率未定得更高的核心原因。2025年AI营收约600亿美元对capex约4,000亿美元的缺口 需要在2027年显著收敛但不必闭合——Bain估算的2万亿美元年收入是支撑2030年后扩张的量级，而A情景只要求2027年读数足以让债务市场继续吸收增量。

支持“足够好”结局的证据已经存在。其一，头部变现曲线陡峭：Anthropic的ARR从90亿升至440亿美元以上、毛利率从38%改善至70%以上 ——这条曲线若在2027年扩散至第二梯队，收入缺口的斜率问题就得到回答。其二，云收入的确认机制独立于模型实验室的变现：Synergy记录的全球云基础设施服务收入已达年化约4,760亿美元量级且连续九个季度加速，Alphabet云积压5,140亿美元 ——云合约是已签约收入，不依赖AI应用的最终付费意愿。其三，GPU租金市场给出了需求紧张的边际信号：SemiAnalysis口径下H100一年期合约价从2025年10月的1.70美元/GPU时反弹至2026年3月的2.35美元（+40%）——此前2024年底至2025年中的暴跌（全球均价一度跌至2.85–3.50美元/GPU时）曾被视为供给过剩的证据，反弹则说明推理需求的增长正在重新吃掉存量算力。**算力租赁价格的V型反转是A情景最敏感的体温计：它把“收入验证”从损益表问题翻译成了现货价格问题**——如果建成的容量有人在租，融资环的8,200亿美元未起租租约 就有起租的现金流来源。

“足够好”的判定线因此可以具体化：2027年AI相关收入（模型实验室ARR+云AI服务+API）达到1,500–3,000亿美元量级——较2025年的600亿翻两到五倍但不触及Bain的2万亿线。在这个读数下，未起租租约平稳起租、Oracle RPO温和消耗或小幅增长、债务市场对增量SPV的闸门保持半开。A情景中的收入验证不是通过考试，而是勉强及格后获准补考。

### 实现路径的四段展开

把A情景落到时间轴上，2026–2030年切分为四段，每段主导变量不同。

**2026下半年至2027年中：验证窗口的通过。** 第十二张仪表盘的三个先行指标分别读出：按期通电交付不低于管线口径八成；RPO在6,380亿 基础上不出现单季千亿级回缩；美国单年capex在四大厂2026年7,350–7,600亿 的基础上继续上行。此段的关键质变是上修循环（Dell'Oro七个月内将2030年capex预测从1.2万亿上修至超3万亿近乎翻倍、Gartner九个月三度上修 ）第一次被收入端数据确认而非仅被支出端自我强化——循环从反身性驱动切换为基本面确认驱动。

**2027年底至2028年：物理墙下的降速。** 燃机售罄 与变压器交期 压制交付，全球增速从2026年的+31% 回落到15–20%——但绝对增量仍在爬升，因为2024–2025年签约的管线恰在此窗口集中通电。Alphabet自述"supply constrained" 与Jassy自述2026–2027年容量均不足，在A情景中被证明是诚实的描述：供给不足的抱怨意味着已建成容量的利用率饱满，这是对继续投资最强的内生辩护。

**2028–2029年：约束形态转换期。** GE Vernova 2029–30的约10 GW剩余档期被优先履约，CoWoS先进封装产能从约75–80k wpm向120–140k wpm的爬坡 [S12相关卷宗] 释放加速器供给天花板，PJM价格机制与共址选项 主导电力分配。此段是A与B的分水岭：电价归因政治若在2028年引爆、三州以上暂停令成型，路径即滑向B；A要求价格化路径在政治赛跑中胜出。

**2029–2030年：capex跃迁的完成。** 单年capex向2.5–3.2万亿的跃迁主要发生于此：四大厂约占全球一半 的支出结构完成翻越，Dell'Oro的超3万亿 大概率兑现于A区间上半段。本报告将上限压至3.2万亿的折扣来自融资容量——8,200亿未起租租约 的起租进度决定债务市场对增量供给的吸收意愿，A情景要求它平稳，但不要求它旺盛。

### 概率辩护：为何是35%，两个方向的质疑都要回应

**多头会问：凭什么不给更高？** 过去两年每个看空信号都被支出上修覆盖，保守者一直在错。回应有三层。其一，A的概率上限被B结构性压制：物理约束证据（燃机档期、PJM首次6,623 MW可靠性缺口、变压器交期 ）的强度足以让“电力延期击穿190 GW”独立获得30%概率——这是排产表算术而非情绪判断。其二，C的20%同样从A切走份额：SPV表外债务两年超1,200亿美元 加供应商融资环（达拉斯联储与芝加哥联储2026年研究笔记均点名NVIDIA向OpenAI、xAI、CoreWeave注入股权/认股权证的循环模式 ）使收入验证失败的传导是级联而非渐进。其三，A的判定是双区间联合成立——容量达标而capex越顶（超3.2万亿）或不及（低于2.5万亿）都会滑入E的“区间内但辅助条件不符”。三个折扣叠加，35%是在扣除这些折扣之后的诚实结果。

**空头会问：凭什么给这么高？** 一个建立在债务化融资、注水管道与未验证收入之上的市场，中间路径凭什么是最频结局？回应同样三层。其一，需求侧最硬的证据链没有裂缝迹象：RPO 6,380亿含750亿客户预付、NVIDIA FY26营收2,159亿、四大厂指引年内持续上修 ——空头至今没有拿出任何同量级的反向硬数据，只有“迟早出事”的时序信仰。其二，B与C存在第一章论证的负反馈互消：电力延期推迟支出反而缓解现金挤压，融资收缩减少新项目反而缓解电力排队——“联合崩塌”无法占据B+C的全部50%，被互消挤出的概率质量回流A与E。其三，也是最重要的：**A情景的机制不需要任何一方“赢了”，只需要每一方都“没输透”**——管道打折但不归零、电力延期但被封堵、收入不及格但获补考、债务承压但未断供。在多个独立力量相互制衡的系统中，没有单一力量主导的中间状态是统计上的默认归宿。这正是本报告将A而非任何极端情景设为众数的方法论理由：与其押注某条断层线爆发，不如押注所有断层线都被各自的缓冲垫吸收到一半。

### 证伪信号与边界条件

A情景的证伪条件已写入判定标准，此处给出操作化序列（与第十二章衔接）。第一优先级：Oracle RPO单季下降超1,000亿美元（当前6,380亿 ）——环上最薄节点（其最大客户合同为WSJ单源、双方从未确认）的合同簿回缩将同时打击举债基础与市场信心，是A最快的单一证伪路径。第二优先级：2027年底美国单年capex跌破1.5万亿美元——C的确认信号，同时宣告A的capex区间不可达。第三优先级：按期通电率在2026Q4–2027Q2低于管线口径20%，需按延期主体区分归入B（设备档期）或C（资本纪律松动——Amy Hood“计划不变”口径 的任何软化都是后者的早期征兆）。边界条件同样重要：若2030年容量落位190–210 GW但capex超3.2万亿，落点归E而非A——超支本身意味着融资折扣假设失效，那是需要独立解释的另一个结局；反之容量贴着190 GW下沿而capex达标，虽在A区间内，但已距B的引力边界一步之遥。

归结本章：A情景是对“系统在多重约束下正常运转”这一默认状态的定价。它的每条成立条件都有独立证伪信号，每个参数都来自实证基率而非乐观外推——13%的队列基率 决定了它不信任公告，8,200亿未起租租约 决定了它给capex上限留折扣，燃机排产表 决定了它敬畏2028年的墙。它获得最高概率的方式是谦逊的：不押注任何奇迹，只押注缓冲垫比断层线略厚一点。下一章转向合计50%的下行尾部——那两个情景与A共享同一批事实，分歧只在于三个机制中哪一个先失效、以及失效速度快于缓冲垫吸收能力的概率有多大。

## 九、逐情景预测（二）：电力受限与财务紧缩——合计50%的下行尾部结构

第八章论证了基准情景为何是众数；本章论证另一半概率质量，合计50%的下行尾部，为何不是“崩塌叙事”的堆砌，而是两条各有独立触发机制、独立证据链、且相互之间存在负反馈的路径。核心判断先行：**B电力受限（本报告估计30%概率）与C财务紧缩（20%概率）合计占据一半概率质量，但它们不是同一个故事的两面：B是物理与监管约束对供给端的压缩，需求并未消失；C是收入验证失败对融资端的清算，电力反而因此松动。两情景之间的负反馈互消，是本报告拒绝给出“联合大崩塌”独立概率、并保留E情景10%的最重要结构原因**。以下依次展开B的触发机制与实现路径、C的级联顺序与判定阈值、以及两者互斥性的形式化分析。

### 情景B（30%）：电力受限——当排产表与拍卖日历战胜资本开支

B情景的判定标准必须首先重申其严格性：2030年底全球IT装机容量落入150–185 GW，且这一 shortfall 必须可归因于可观测的电力延期，PJM 2028/29或2029/30拍卖缺口突破5,000 MW，或三个以上州将新建暂停令维持至2029年之后。**判定条件排除“需求走弱导致的容量不足”**：如果2030年容量低于190 GW但原因是租户撤单而非电力延期，落点归C或E而非B。这一归因纪律是B获得30%而非更低概率的前提：它计价的是约束侧的物理证据，而非情绪。

B的证据链在第三章已建立，本章将其收束为触发机制的具体叠加方式。第一重是设备排产表：GE Vernova重型燃机累计合同约100 GW（在手44 GW、槽位预订56 GW），2029–30年仅余约10 GW档期未订，交期约三年。这意味着2026年9月的今天，任何尚未锁定燃机档位的2029年后通电项目，其发电设备供给已经处于排队末尾。第二重是电网侧的量化缺口：PJM 2027/28拍卖出清价约333.44美元/MW-day、总额164亿美元，且首次未能满足可靠性需求——6,623 MW缺口；Utility Dive援引PJM自身报告警告，若负荷增长持续，可靠性可能在2030年前开始失效、2027年即达临界。两重叠加的算术含义是：**即使所有签约项目资金到位、芯片到货，2028–2030年的通电窗口也容不下全部已签管线**，溢出部分要么延期至2030年后（本报告判定为B），要么转向表后发电绕行（部分回流A）。

**B情景下的市场形态需要具体描绘，而非停留在GW数字上。** 其一，容量结构向“已锁定电力的存量”倾斜：北美托管空置率已低至1.4%、北弗吉尼亚0.3–0.5% [S28]，电力约束收紧将使带确认电力容量的托管产能溢价进一步扩大，超大规模厂商削减自建、转向租赁已通电存量（第五章论证的托管商“情景不敏感偏受益”逻辑在B中达到最强形态）。其二，绕行路线成为主要增长极：Oracle以燃料电池表后发电绕开电网队列、Crusoe在Abilene采用就地燃气发电，这些路径在B情景中从边缘选项变为主线，但其规模受燃料供应、许可与成本三重限制，且Crusoe型绕行本身依赖GE Vernova燃机产能，而燃机槽位2029–30仅余约10 GW [S19]，绕行者与并网者在同一张排产表上争夺档期。其三，TrendForce估计的2030年电网缺口268 GW（美国超170 GW） 中将有更大比例转化为未交付容量而非表后市场，这正是150–185 GW区间上限（185 GW）与A区间下沿（190 GW）之间那道5 GW缝隙的来源。

**政治路径是B的第二条触发腿，且比物理路径更难预测。** 州级暂停令的扩散不需要新的物理证据，只需要电价归因之争的政治化：PJM自称拍卖仅推升零售电费1.5–5%，IEEFA与消费者团体则将上涨主要归咎于数据中心负荷，宾夕法尼亚用户电价+14.6%的体验正在转化为州级政治压力，两说并列且本报告不裁决，但传导不依赖裁决。约370项州法案已在各州立法机构待命，其中限制性条款一旦从边缘走向主流，“≥3州维持暂停令至2029年后”的B判定条件即告成立。EirGrid自2022年1月起对都柏林实施的事实冻结提供了终局模板：一个头部市场可以在行政冻结下存续六年以上 [S16相关背景]。**B情景的美国，就是PJM式价格化在政治赛跑中败给EirGrid式冻结的平行版本。**

必须正面陈述对B的最强反驳：为什么只给30%而不是更高？反驳有三层。其一，管道注水是电力约束的自带减震器：佐治亚约65%公告MW被评投机并遭移出 [S18]，投机项目的自然退出为签约项目腾出档期与并网窗口，电力约束首先杀死的是本来就不会建成的项目。其二，FERC共址令（193 FERC ¶61,217）为表后与共址安排提供了成文制度通道 [S16]，把约束导向定价而非冻结。其三，历史上每一次“电力将成瓶颈”的预警最终都被电网响应与需求侧再平衡稀释。本报告的回应：这三层缓冲吸收的是边际压力，而B的触发条件只需缺口持续扩大这一方向性事实，2027/28拍卖的6,623 MW在数字上已超5,000 MW阈值，2028/29拍卖若继续扩大且政治回应成型，B即确认。30%是对“缓冲垫与断层线势均力敌”的定价，低于此则低估了排产表算术，高于此则低估了系统自我修复的履历。

### 情景C（20%）：财务紧缩——8200亿美元未起租租约的重谈时刻

C的判定标准同样严格：2027年底或之前，美国单年数据中心capex跌破1.5万亿美元，且未起租租约单季重谈率超过10%，或两家以上超大规模厂商将多年capex指引下修逾25%。三个条件构成“与”逻辑，这决定了C的20%低于B的30%：**C不是“capex增速放缓”的渐进叙事，而是收入验证失败引爆合同重谈级联的急转弯事件**，而急转弯需要触发器在特定时间窗口内被引爆。

级联的起点是第四章已论证的收入缺口：2025年AI营收约600亿美元对应约4,000亿美元capex，Bain估算的支撑线是约2万亿美元年收入。C情景假设2027年读数远低于此，随后压力按既定顺序展开。第一顺位是8,200亿美元未起租租约（Moody's估算1.2万亿美元租约承诺中的未起租部分 ）：这部分承诺尚未产生现金流，重谈的会计与信用成本最低。OpenAI将2030年前支出目标从约1.4万亿美元口径下修至约6,000亿美元（单一信源 ）已经示范了这种重新定价如何无声发生，NVIDIA–OpenAI千亿LOI的“搁置”（WSJ报道、有争议）则是软承诺失效的已验证样本。第二顺位是RPO：Oracle以6,380亿美元RPO为信用基础举债扩张（FY26举债43亿美元量级、FCF −237亿美元），其最大单一客户合同为WSJ单源、双方从未公开确认，这意味着环上杠杆最薄节点的合同簿一旦回缩，举债基础与市场信心同时受击。本报告设定的证伪阈值，RPO单季下降超1,000亿美元，在C情景中不是风险而是确认信号。第三顺位才是SPV债务：表外债务两年累计已超1,200亿美元，Hyperion型JV的A+评级结构依赖租约起租率的持续验证，重谈率破10%意味着SPV现金流模型失效。

**级联的放大节点在Neocloud与供应商融资环的交汇处。** CoreWeave约1,040亿美元积压订单（2026年8月口径）支撑起债务堆栈，其中85亿美元DDTL已获投资级评级，而微软一家曾占其2024年收入的62%，“投资级标签”与“单一客户集中度”的背离是信用市场尚未重定价的错配。供应商融资环使放大倍数进一步叠加：达拉斯联储与芝加哥联储2026年研究笔记均点名NVIDIA向OpenAI、xAI、CoreWeave注入股权/认股权证、客户再以该资金采购NVIDIA系统的循环模式。环上所有节点同时扩张时每一环都显得健康；收入验证失败时，供应商注资支撑的“需求”被首先砍掉，由这些需求背书的SPV债务与租约承诺同步失去现金流来源，**营收、需求与资本开支在环上相互背书的结构，在下行时变成相互拖拽的结构**。

C情景下的市场形态：美国单年capex从2026年四大厂7,350–7,600亿美元加Neocloud与企业自建的万亿量级，在2027年弯折至1.5万亿美元以下；Blue Owl/PIMCO类资本方对新发SPV的闸门率先关闭，出表通道收窄把压力推回四大厂表内，恰逢其FCF最薄时点（Amazon TTM −76亿美元、Meta单季7.84亿美元、Barclays预测Meta 2027–28年转负）；容量侧的结果是120–150 GW区间，注意这低于B的150–185 GW，C是更深的下行，因为C同时消灭了需求与融资，而B只是推迟了交付。

对C的最强反驳同样需要正面处理：为什么20%而不是更高？看空者会说，一个建立在债务化融资、未验证收入之上的市场，清算概率理应更高，且2026年已有多家央行与国际机构点名风险。本报告的回应有三层。其一，C要求的是“急转弯”而非“减速”：判定条件中capex跌破1.5万亿与重谈率超10%必须同时发生，而历史基率显示融资环的压力释放通常是渐进的——租约先延期再重谈、指引先放缓再下修，多数减速路径落入E的混合区间而非C的完整判定。其二，收入验证的“足够好”结局有真实证据支撑：Anthropic的ARR从90亿升至440亿美元以上、毛利率70%以上，云合约是已签约收入（Alphabet云积压5,140亿美元 ），不依赖AI应用的最终付费意愿。其三，相互锁定本身也是稳定器：四大厂、OpenAI、NVIDIA、资本方在同一个互动场域中高度耦合，没有任何一家能单方面收手而不损伤自己环上的其他节点，这延缓了第一张多米诺的倒下。但反过来说，同一耦合意味着一旦倒下就难以温和着陆，这正是C区间（120–150 GW）比B更深的原因。

### 负反馈互消：为什么B+C不等于50%的联合崩塌

本章最重要的分析性贡献，是把B与C之间的负反馈机制讲清楚，因为它直接决定了概率结构。**负反馈的第一方向：电力受限延缓财务紧缩。** 物理性延期推迟资本开支的实际支付时点，燃机档期不足意味着部分2028–2029年capex顺延至2030年后，四大厂FCF的压力曲线被拉平；同时，电力稀缺抬升已建成容量的经济性，北美1.4%的空置率 [S28] 在B情景中进一步趋零，GPU租金与托管租金的坚挺为“已建成产能有人付费”提供了收入端的意外支撑，这恰恰缓解了收入验证的压力。换言之，**B把C的点火时间向后推**。

**第二方向：财务紧缩缓解电力压力。** 融资收缩削减新项目申请，并网排队缩短、拍卖压力减轻、电价归因之争失去燃料，PJM缺口扩大的政治动能被釜底抽薪。一个capex弯折的市场，不会再有负荷增长压垮可靠性的叙事，B的政治触发腿在C发生后自动失效。

两个方向的合成结论是：B与C在时间轴上存在争夺关系，谁先发生，谁就压缩另一个的发生概率。这解释了三件事。其一，为什么B+C合计50%却不需要独立的“联合下行”情景：联合下行要求两条断层线在负反馈来不及运转的短窗口内同步引爆，2027年AI收入验证失败叠加PJM 2028/29拍卖缺口扩大，这是可能的，但其概率已被分摊在B与C各自的判定中（例如C的急转弯本身就隐含电力约束不再成为主要矛盾），再单列会构成双重计价。其二，为什么E情景必须留出10%：负反馈互消的产物，容量落在区间内但辅助条件不符，或两大情景各兑现一半的混合结局，需要一个归宿。其三，为什么本报告在监测仪表盘中强调同步共振是“概率分布未充分定价的”风险：负反馈需要时间运转，若两条断层线在同一个季度内引爆，互消机制来不及启动，这是尾部中的尾部，也是第十二章存在的最终理由。

### 判定的边界与证伪信号汇总

B与C的证伪信号方向相反，监测时应避免混淆。**B的证伪**：按期通电率回到基准轨迹（2026Q4–2027Q2交付不低于管线口径八成）、燃机档期意外扩容（GE Vernova产能超预期释放）、PJM 2028/29拍卖缺口收敛而非扩大，三者任一成立即向A回移概率。**C的证伪**：未起租租约平稳起租（重谈率维持在低位）、Oracle RPO温和消耗而非单季千亿级回缩、2027年AI收入读数落在1,500–3,000亿美元的“足够好”区间。**两者的混淆陷阱**：若2027年通电率不足且capex同时走弱，需按延期主体区分，公用事业与EPC档期问题归B，超大规模厂商资本纪律信号（如Amy Hood“计划不变”口径 的软化）归C；这一区分在第六章已建立，此处强调它是B与C概率再分配的操作枢纽。

归结本章：50%的下行尾部不是悲观情绪的量化，而是两条各有物理与制度基础的路径的概率化。B计价的是排产表与拍卖日历，30%反映缓冲垫与断层线的势均力敌；C计价的是8,200亿美元未起租租约 与2027年验证节点的赛跑，20%反映急转弯对触发器时窗的苛刻要求。负反馈互消把两者从“叠加风险”改写为“争夺关系”，这是本报告概率结构区别于简单看空叙事的核心。下一章将处理分布的两端：5%的超预期上行需要哪些苛刻条件同时满足，以及10%的“其它路径”里藏着哪些未被命名的结局。

## 十、逐情景预测（三）：超预期上行（5%）与其它路径（10%）——尾部定价与触发条件

概率分布的两端往往最考验一个预测框架的诚实度。给下行情景留出50%需要勇气，但给上行情景只留5%、并另留10%给“未被命名的结局”，需要的是更罕见的东西：对“上行需要什么条件”与“统计上还剩下什么结局”的精确区分。本章处理分布的两端——D超预期上行（本报告估计5%）与E其它/混合路径（10%）。核心判断先行：**D不是“更乐观的基准”，而是一个三重联合事件——2030年底全球IT装机超230 GW、单年capex超3.5万亿美元、AI年收入达2万亿美元，三条件缺一即排除；E则不是残渣桶，而是承载区域分化、口径漂移与负反馈互消三类混合结局的功能性容器。两者合计15%的概率质量，恰恰是本报告区别于单点外推式预测的关键部件**。

### D上行情景的解剖：三道独立闸门

D的判定苛刻性值得逐条拆解，因为每一道闸门对应一类独立的物理或经济约束，且它们必须同时打开。

**第一道闸门是容量：2030年底全球IT装机超过230 GW。** 这个数字高于本报告基准区间上限约10–20%，高于JLL设施容量交付口径的200 GW 约15%。它并非天方夜谭——TrendForce的无约束路径给出490.7 GW的2030年理论上限，230 GW距天花板尚有一倍余量。但490.7 GW隐含并网队列完全兑现，而LBNL追踪的互连队列历史兑现基率仅约13%，佐治亚监管证词评估约65%的公告MW属投机并已遭移出。D要求混合管道兑现率从13%的历史基率跳升至接近签约管线的水平——且在四年内完成。支持这一跳跃的唯一结构性依据是签约管线的主导地位：AEP已签订的大负载管线翻倍至56 GW以上 证明真实需求在扩张，但即便签约部分也撞上设备供应链的墙：GE Vernova燃机2028年前售罄、2029–30年仅余约10 GW档期、交期约三年，变压器交付周期三年翻倍使IEA评估约20%已规划项目面临延期。

**第二道闸门是capex：单年支出超3.5万亿美元，高于Dell'Oro口径的“超3万亿” 约半万亿。** 这道闸门的约束不在需求而在融资容量。四大厂合计FCF已从2024年的2,370亿美元降至2025年的2,000亿美元，Amazon TTM FCF为−76亿美元；Moody's估算1.2万亿美元租约承诺中约8,200亿美元尚未起租；SPV表外债务两年超1,200亿美元。支撑3.5万亿美元的单年支出，要求债务市场对增量供给的吸收在2028–2030年持续放大而非收紧——而这只有在2027年收入验证交出爆发性成绩单时才可能。

**第三道闸门最硬：AI年收入达2万亿美元。** 当前基点是2025年AI营收约600亿美元对capex约4,000亿美元 ——从600亿到2万亿是四年33倍的跃迁。支持性证据只有一条曲线：Anthropic的ARR从90亿升至440亿美元以上、毛利率从38%改善至70%以上；用户基础的宽度（ChatGPT 2026年2月周活跃用户超9亿）与云收入的已签约属性（Alphabet云积压5,140亿美元 ）提供了额外的收入底座。但即便按最激进的外推——头部实验室ARR每18个月翻三倍——触及2万亿美元也要求变现从模型实验室全面扩散至整个经济体：企业AI支出、API经济、代理式服务的整体货币化。这正是D被压制在5%的最重要原因：**前两道闸门是供给侧约束，可以用资本强行推开；第三道闸门是需求侧验证，没有任何金融工程能在四年内凭空创造33倍收入**。反过来，若收入真达2万亿，B/C两大下行触发器（未起租租约重谈、收入验证失败）即被釜底抽薪——这就是三条件必须“与”逻辑捆绑的原因：它们不是三个独立赌注，而是一个自洽世界的三个侧面。

### 仅有的两个上行放大器：Oracle燃料电池与华为产能

在如此苛刻的联合条件下，本报告识别出仅有的两个能把概率从接近零抬到5%的结构性放大器——共同特征是各自绕开一道闸门，但都受制于同类的物理上限。

**第一个放大器是表后发电的制度化。** Oracle以燃料电池表后方案绕开电网队列，其6,380亿美元RPO驱动的扩张不依赖PJM拍卖出清。FERC共址令（193 FERC ¶61,217）为这条路径提供了成文制度基础：四种输电服务选项使共址安排从个案谈判（2024年11月Talen–Amazon核电ISA被否决的前科 ）进入规则化通道，尽管过渡期共址负荷可被削减。关键在于口径含义：TrendForce估计的2030年268 GW电网缺口明确排除表后发电 ——若表后方案规模化，这部分“缺口”将转化为真实交付容量而非容量损失，直接抬升D情景的容量读数。但本报告已在第三章量化其限度：表后分流受燃料供应、许可与成本三重限制，且Crusoe型就地燃气绕行本身依赖GE Vernova燃机产能——绕行者与并网者在争夺同一批涡轮机 [S19]。**表后路线是D的必要放大器，但其上限被燃机排产表封死。**

**第二个放大器在太平洋另一侧：华为昇腾产能的超预期兑现。** 计划口径为2026年约60万颗910C（裸片160万、2:1封装），SemiAnalysis则估算HBM供给将有效产出压至25–30万颗——瓶颈被精确定位于长鑫存储（CXMT）的HBM产能爬坡与良率而非中芯的裸片产能。若60万颗足额兑现且2027年继续爬坡，中国训练级算力约束将实质性解除——需求端资金早已就位（中国移动算力投资378亿元、+62.4%；阿里三年超3,800亿元并自述“偏保守”），届时中国侧容量贡献可能从本报告估计的50–65 GW显著上移，为全球总量突破230 GW提供关键的中国增量。且这一放大器有独特的独立性：中国芯片供给由北京海关而非华盛顿许可证决定（美方放行H200次日海关即限制入境 [S14]），其读数不受美国电力政治与融资噪音的干扰。第七章设定的40万颗监测阈值，因此同时是B/C下行情景（中国缺口显性化）与D上行情景（中国增量释放）的共用分岔点——**同一个变量，两个情景的开关**。

需要正面陈述多头最强的反驳，本报告称之为“反身性论证”：过去两年每一个约束预警——燃机售罄、PJM缺口、折旧指控——都被支出上修覆盖；Dell'Oro七个月内将2030年capex预测从1.2万亿上修至超3万亿近乎翻倍，Gartner九个月三度上修；凭什么断定这次物理与收入约束不会同样让路？本报告的回应分两层。其一，上修循环吸收的始终是供给端与管道端的坏消息，它从未被收入端的坏消息真正测试过——600亿对4,000亿的缺口 就是尚未引爆的测试用例；D情景恰恰要求收入端交出史上最好成绩，这不是循环的既有履历，而是循环从未完成过的动作。其二，约束证据是排产表算术而非情绪：GE Vernova的档期表 [S19]、CXMT的良率曲线、变压器三年交期 [S3] 都是物理事实——资本无法订购一台尚未生产的燃机提前交付。5%的定价因此是对“反身性可能赢、但物理给赢面设了硬顶”的忠实折中：承认它与否认它同样武断。

### E情景（10%）：不是残渣桶，而是三个被命名的结局

E的判定是“不落入A/B/C/D任一完整判定组合内”。给它10%并非懒惰，而是三类可识别路径的概率容器——每一类都有具体的载体与机制。

**其一是区域分化路径：美国收缩、海湾与亚洲接盘。** 本报告情景框架以全球总量为判定对象，但现实可能出现“美国紧、他处补”的再平衡。研究材料给出了这一路径的载体：沙特PIF主导的HUMAIN规划2030年前770亿美元/1.9 GW的主权AI容量，Google与PIF存在100亿美元的海湾AI数据中心合作（二手聚合信息、以框架协议为主，置信度有限，仅作方向性线索使用）；中国侧的政策托底结构（第七章）对外部融资周期的敏感度远低于美国四大厂对债务市场的依赖——中国移动的资本再平衡直接承接NDRC的算力结构政策，而非季度收入验证。这类路径下，美国电力政治引爆、capex弯折，但全球总量仍可能落在190–210 GW区间内——判定标准要求归A的机制是“管道打折后稳步兑现”，而主权基金接盘驱动的落点机制完全不同，按纪律归E。**主权资本的接盘能力是E中被系统性低估的变量：它不受季度收入验证约束，政治时限以十年计，且海湾市场不存在PJM式的电网排队政治。**

**其二是口径漂移导致的区间外落点。** 第一章已论证本领域预测失准的第一大来源是口径混淆：13%基率与签约管线之间5–10倍的差，CBRE与JLL对同一市场租金给出“平稳”与“+9%”的分歧读数，工信部体系内280→962 EFLOPS的官方算力数字因精度折算与统计范围差异不能混用。若2030年权威口径本身发生迁移——Dell'Oro或LBNL调整统计范围、表后容量被计入或剔除——实际落点可能在物理上处于某区间内、但在报告口径上落在外面。这是预测框架的测不准原理，必须显性计价而非假装消除。

**其三是负反馈互消的混合产物，很可能占E的最大份额。** 第九章论证B与C相互争夺触发时序：电力延期推迟支出从而缓解现金挤压，融资收缩减少新项目从而缓解电力排队。若两条断层线各释放一半应力——2027年部分租约重谈但未破10%阈值、PJM缺口扩大但未引发三州暂停令、美国capex减速但未跌破1.5万亿美元——结局就是“部分下行但不满足任何完整判定”的中间态。这类结局不是任何单一情景的弱化版，而是系统在多条断层线上同时部分释放应力的自然产物。E的证伪信号因此与其它情景不同：E被排除的方式是“其余四个情景之一完整兑现”。到2028年底，若先行指标已明确指向单一情景，E的10%应整体重新分配。

### 尾部的监测时间表与操作含义

D与E虽是尾部，但其概率并非不可动态监测。**D的三个先行信号**：其一，华为昇腾2026年实际产量若足额兑现60万颗且2027年计划继续爬坡，中国侧放大器激活；其二，FERC共址选项下首批表后/共址负荷的实际交付规模 ——若2027–2028年表后路线交付超过电网交付的两成，容量闸门的通过概率显著上移；其三，也是决定性的，2027年AI收入读数——若Anthropic式曲线 扩散至第二、三梯队使行业收入触及3,000亿美元以上且斜率不衰减，2万亿美元的2030年终点才在数学上重新可达。三者同时亮绿灯的联合概率，就是5%的全部内容；任何一盏熄灭，D即告证伪，概率质量回流A或E。

对读者的操作含义可以压缩为两句话。**第一，D是一个可交易的期权而非基准假设**——其价值集中在少数标的上：表后发电与共址方案的服务商、以CXMT为代表的国产HBM供应链、以及头部实验室的股权敞口；其触发时窗与第十二章的2027年验证窗口完全重合，买的是同一张彩票的看涨腿。**第二，E提醒所有按单一点位配置的投资者**：在一个预测机构九个月内将自身数字翻倍 [S1][S2] 的领域，任何不带容错的仓位都是在为口径漂移与混合结局支付学费。到2027年中期，仪表盘的前三个指标（按期通电率、Oracle RPO环比、美国capex量级）足以完成对D的最终裁决——大概率证伪——并对E完成初次分流。届时本章的15%概率质量将几乎全部重新分配给A、B或C，而那才是这场世纪基建豪赌真正的开牌时刻：分布的两端最先被时间处决，留下的中间地带才是资本必须长期共处的现实。

## 十一、技术趋势与供应链：液冷标准化、ASIC崛起与服务器出货格局

前五章回答了“建多少、谁出钱、电从哪来”；本章回答一个更物理的问题：**到2030年，数据中心内部的技术栈会长成什么样，以及这个形态由谁定义**。本报告的核心判断有三层。其一，液冷在2026年跨过53%渗透率 后，正在从“技术选型”退化为“机械接口”——真正的新变量不是液冷本身，而是冷却部件供应链开始复制先进封装式的单点瓶颈结构，以及保险成本（全球保费从106亿升至242亿美元、液冷相关损失占比24% ）成为选址与设计的显性输入。其二，芯片竞争格局正从“NVIDIA vs 无”转向“NVIDIA主导 vs ASIC阵营侵蚀边缘”：NVIDIA以FY26营收2,159亿美元 维持一个数量级的体量优势，但Broadcom FY25 AI收入超200亿美元并给出2027年约1,000亿美元/年指引，侵蚀对象是毛利而非份额。其三，服务器出货的名义经济性正被关税 [S40]、内存通胀 [S24] 与折旧会计之争 [S27] 三股力量同时扭曲——三者都不改变物理出货量，却系统性改变“一台服务器在报表上是什么”。

### 液冷的接口化：散热不再是谁的决策变量

液冷渗透率的轨迹已可精确刻画：14%（2024）→33%（2025）→约53%（2026E）→约60%（2027E）。这条曲线的驱动力不是能效偏好，而是NVIDIA以机架级热规范完成的强制换代——GB200 NVL72以约120 kW/机架并强制直通液冷交付，使任何采购该代际系统的买家在物理上没有风冷选项。这就是“接口化”的准确含义：**当加速器的性能路线图与散热方案绑定交付时，液冷不再是运营商的决策变量，而是芯片厂商产品定义的一部分**。Google TPU机队超80%已液冷 [S23]，说明垂直整合玩家走得更早——自研芯片与自建散热设施的耦合，是超大规模厂商复制NVIDIA规范制定权的唯一路径；Uptime调查显示全球存量机群主流机架密度仍为10–30 kW [S47]，新旧两个技术代际的分野已经不是差距，而是物种差异。

接口化的下一层含义常被忽略：**冷却供应链正在重演先进封装的瓶颈结构**。检索证据显示，NVIDIA下一代Rubin平台的均热板（vapor chamber）由单一独家供应商（Jentech）供货，冷板/CDU供应链因此复制了GPU/CoWoS式的单点依赖；而整个加速器供给的物理天花板，仍系于TSMC CoWoS先进封装产能能否从约75–80k wpm扩至2026年底的120–140k wpm。这构成一条与电力约束（第三章）并行的风险链：燃机、封装、冷却部件是三张各自独立的排产表，任何一张卡住都压缩交付。Dell'Oro已发布以“CDU市场是否趋于饱和”为题的分析，这从侧面印证上游产能竞赛与下游需求波动可能在2027–2028年把该细分从短缺推向过剩——**液冷赛道的确定性属于需求曲线，不属于其中的每一家供应商**。

保险成本的上升则把液冷的风险推进了精算语言。Swiss Re的sigma研究显示全球数据中心保费已从106亿升至242亿美元，且液冷相关损失占全部损失的24% ——水与电子的物理共处第一次以承保条款进入运营预算。本报告判断，到2030年保险费将从“运营费用的一行”升格为选址输入变量：高密度液冷设施在洪水与泄漏风险高的场址将面临承保拒价或保费惩罚，与第五章“带确认电力容量的产能独立定价”构成同一逻辑的镜像——**风险定价正从电力单变量扩展为电力+保险双变量**。中国侧结构平行：英维克等本土液冷供应商直接承接三大运营商算力投资的逆势扩张（中国移动算力网络投资378亿元、+62.4% ），液冷在“总量降、算力升”双轨制中属于确定性增量环节。

### ASIC阵营：侵蚀的是定价结构，不是份额表

竞争格局的基本盘极不对称：NVIDIA FY26营收2,159亿美元，Broadcom的AI收入FY25刚超200亿美元、单季约84亿（+106%），AMD MI系列年收入约70–80亿美元——第二、第三来源与主导者之间仍差一个数量级。因此任何“ASIC将取代NVIDIA”的叙事在2030年前都不具备量级基础。本报告的判断更精确：**ASIC阵营改变的不是份额表，而是定价结构**，机制有三条。

第一，Broadcom 2027年约1,000亿美元/年的AI收入指引 来自超大规模自研芯片的代工设计——Alphabet的TPU路线（机队超80%液冷 ）是最成熟样本，Meta执行Broadcom/AMD/NVIDIA三源采购。对NVIDIA而言，头部客户群的每一颗自研ASIC替代，损失的不只是营收，更是其在通用GPU市场的定价锚：当Meta手握6 GW级MI450订单作为筹码时，NVIDIA对剩余订单的毛利必然承压。第二，AMD以warrant安排绑定OpenAI（6 GW部署加认股权证）与Meta，本质是用股权补贴换取次级供给地位——与第四章的供应商融资环同构，意味着第二来源的扩张同样依赖资本市场而非产品力单独支撑，这也是它2030年前“议价权意义大于供给意义”的原因。第三，中国市场存在一块对NVIDIA永久性关闭的缺口：管制前约95%的在华份额预期滑向约50%、对应约150亿美元年收入损失，且2026年1月美方放行H200次日即被中方海关限制入境 ——NVIDIA在华变量已不在其产品路线图上，缺口由昇腾910C与营收暴增约453%的寒武纪分食，上限由CXMT的HBM爬坡决定（第七章）。

需要正面陈述相反观点：有观点认为ASIC侵蚀被高估——自研芯片的开发成本与迭代风险决定了只有超大体量玩家玩得起，而NVIDIA的年度架构节奏（GB200→GB300→Rubin）保持的性能领先使通用GPU在2028年前仍是默认选项。本报告部分接受：正因如此，任何情景的触发条件都不包含“NVIDIA份额崩塌”。但反驳的边界在于时点与量级的区分——到2030年，ASIC对NVIDIA的真正威胁不是取代，而是**把加速器市场从单一卖方定价变为双边议价**，这足以在NVIDIA维持营收增长的同时压缩其毛利率数个百分点。该变量将通过NVIDIA季报毛利率成为监测整条AI供应链议价权迁移的最快读数。

### 服务器出货的名义经济学：三重扭曲

物理出货层面，本报告基准情景（35%概率）隐含的判断是：AI服务器出货量2026–2029年随CoWoS产能从约75–80k wpm向120–140k wpm爬坡同步扩张；2028年后若电力约束（B情景）或融资收缩（C情景）兑现，出货增速的瓶颈将从封装产能切换为通电容量与租约起租率——**服务器出货是下游所有约束的汇总读数，它本身已不是独立变量**。真正值得单独分析的是名义价格的三重扭曲。

**第一重是关税推价不推断供。** 232条款于2026年1月14日公告、次日生效，对半导体及衍生品征收25%从价关税，覆盖输美数据中心产品，效果是推高服务器名义价格而非切断供给。成本由供应链各环节分摊：超大规模厂商凭采购规模吸收大部分，而第五章论证的“被挤出加速队列”的企业级自建买家承担最完整的涨价——关税因此成为加速市场向超大规模集中的又一个结构性推手，而非其反面。

**第二重是内存通胀，且更难绕开。** DRAM合约价2026年初单季上涨45–50%，源于AI服务器对HBM与高容量DRAM的真实挤占，无法通过产地转移规避。其传导是双重的：直接抬升每GW容量的服务器成本（这解释了本报告基准capex区间上限3.2万亿美元中相当部分是价格效应而非量效应）；间接挤压企业级与边缘场景的通用服务器预算——当一台通用服务器的内存成本一年内近乎翻倍时，推迟更换周期成为唯一理性反应。**到2030年，“每美元capex购买的算力”曲线将由CoWoS产能（量的上限）与DRAM价格（价的下限）共同压制**。

**第三重最隐蔽：折旧会计对表观设备经济性的扭曲。** Burry指控超大规模厂商人为拉长GPU折旧年限、2026–28年少提约1,760亿美元折旧，Meta 2028年利润被指高估约21%、Oracle约27%——CNBC明言无法独立核实，本报告不作事实使用。但一个已确认的事实提供了方向性参照：Microsoft已将折旧/租赁年限从15年调整为25年，使其CY2026 capex口径降至约1,750亿美元。若GPU真实经济寿命为4–5年，则当前损益表中的“AI利润”部分是折旧递延的产物——这不改变现金流，却推迟市场判断“AI是否赚钱”的时点。对供应链的含义是直接的：设备更新周期的报表呈现（6年以上）与物理现实（4–5年）之间的裂口，意味着2028–2030年将出现一波被会计口径推迟、但物理上无法推迟的替换需求；届时若叠加DRAM通胀持续，替换潮的资本强度将超出当前所有外推的假设。**折旧争议不只是盈利质量问题，它还是服务器出货需求侧的一个隐藏加速器**。

### 对全报告框架的三个嵌入点

本章的技术判断最终收束为三点嵌入。其一，液冷与保险构成基准情景的“成本电梯”：渗透率53%→60%+的确定性路径 与保费翻倍 都不依赖AI收入验证，属于产业链中最情景不敏感的需求——与第十四章“设备商赚稀缺”一致，但CDU细分的潜在拥挤提示该头寸的边际收益在2028年后递减。其二，ASIC侵蚀与内存通胀共同压制“每美元capex的算力产出”，这是本报告将2030年capex上限定于3.2万亿美元、较Dell'Oro 留折扣的供给侧补充理由——外推机构计入了量的增长，对价格结构变化计价不足。其三，冷却部件的单点瓶颈与CoWoS、燃机档期 并列为三重物理上限——在D上行情景（5%）的判定中三者必须同时扩容，这进一步解释了为何上行是薄尾部：**技术栈的每一层都各自有一张排产表，而排产表不随叙事上修**。到2027年验证窗口，本章给出的最快读数是NVIDIA季报毛利率（议价权迁移）与DRAM合约价（成本通胀斜率）——它们与通电率、RPO一起，构成观察这场扩容从内部瓦解还是继续加压的完整仪表。

## 十二、风险暗面与转折点地图：2026–2030年的监测仪表盘

本章节将全报告散落的风险线索收束为一张按时间轴排列的监测仪表盘。核心判断是：2026年底至2027年中期是整场扩容的“验证窗口”——按期通电率、Oracle RPO的季度环比与美国单年capex的量级，将在约四个季度内基本锁定本报告五大情景的概率重估方向；而PJM拍卖缺口、华为昇腾产量与未起租租约重谈率则分别构成电力、芯片与融资三条独立断层上的哨兵指标。监测的意义不在于预测单个事件，而在于识别“哪一个数字先动、动多少”足以改变全局路径。

### 2026–2027年验证窗口：三个先行指标决定基准情景存亡

**按期通电率是第一顺位指标。** 本报告基准情景（A，概率35%）成立的前提是管道在历史基率与签约管线之间取中高段兑现——LBNL对2000–2020年并网队列的追踪显示历史兑现基率仅约13%，而IEA指出约20%已规划项目因设备供应链约束面临延期，佐治亚单季14.3 GW退出管线、约65%公告MW被评投机 则给出了投机端的上限。因此设定监测规则：若2026Q4–2027Q2实际按期通电交付低于管线口径20%，则基准情景概率下调10个百分点，对应缺口主要由B电力受限情景吸收——因为交付不足若由燃机槽位（GE Vernova 2029–30仅余约10 GW档期、交期约3年 ）与变压器交期所致，属物理约束；若由需求方主动推迟所致，则向C财务紧缩情景迁移。区分两者的可观测线索是延期主体：是公用事业公司与EPC承包商的档期问题，还是超大规模厂商的资本纪律信号（如Amy Hood口径的“计划不变” [S39] 出现松动）。

**Oracle RPO季度环比是需求可见性的最快读数。** 当前基准值为$638B。这一数字的特殊性在于其极端杠杆化结构：Oracle以RPO驱动举债扩张（FY26举债$43B、FCF −$23.7B），资产出表并以燃料电池绕开电网队列。监测规则：单季环比下降超过$100B即触发基准情景证伪——因为RPO是融资环上最薄的环节，建设端融资先于需求端合同锁定，一旦最大单一合同簿开始回缩，$820B未起租租约 的重谈将同步启动。需要警惕的是口径噪音：RPO因合同起租自然消耗而机械下降，与合同取消导致的下降在报表上难以即时区分，因此应辅以客户预付（当前$75B ）与FY27 capex $90B指引是否同步下修作为交叉验证。

**2027年底美国单年capex是否跌破$1.5T是C情景的核心判定。** 2026年四大厂指引合计约$735–760B，加上Gartner口径的数据中心系统支出$822B 与Neocloud、企业自建，美国单年总盘子尚在万亿量级之下；Dell'Oro预计2030年全球单年capex超$3T [S1]。从当前量级到2030年$2.5–3.2T的基准路径隐含年均约30%的复合增速——这意味着2027年是一个“要么继续陡峭、要么开始弯折”的拐点。AI收入验证缺口是弯折的驱动力：2025年AI营收约$60B对capex约$400B，若2027年AI收入仍远低于支撑线，OpenAI式的支出纪律（2030年目标从约$1.4T下修至约$600B，单源 ）将从个案演变为行业惯例。

### 2028–2030年约束断层：电力政治与芯片产能的两个阈值

**PJM 2028/29拍卖缺口是电力约束政治化的开关。** 时间线已经给出方向：2026/27拍卖触顶$329.17/MW-day、$16.1B [S15]，2027/28拍卖首次出现6,623 MW可靠性缺口。本报告设定阈值：缺口扩大至5,000 MW以上——注意2027/28已超标，因此真正的判定在于2028/29是否**继续**扩大且触发政治回应（≥3个州维持新建暂停令至2029年后）。这里存在一个反向论点需要正面回应：有观点认为PJM拍卖价格信号恰恰是市场解决问题的机制，价格足够高会激活退休机组返场与需求响应，因此缺口扩大不必然导致监管收紧。本报告部分接受这一论点——这正是B情景概率（30%）低于A情景的原因——但FERC共址令（193 FERC ¶61,217）确立的过渡期共址负荷可被削减原则 表明，监管分配工具已经上膛，价格机制的自我修复与政治干预之间存在赛跑。约370项州法案与共址规则模糊性的叠加，使电力约束在2028年后从物理形态转为监管分配形态，监测的重心也应从设备交期转向立法与裁决日历。

**华为昇腾910C的2026年实际产量决定中国侧的分岔。** 计划口径为约60万颗（裸片160万、2:1封装），SemiAnalysis则估算HBM供给将有效产出压至25–30万颗。监测阈值设为40万颗：低于此值则中国智算缺口显性化——在中国移动算力投资+62.4%但总capex −9.5%、阿里三年超¥3800亿的结构下，需求端资金已就位，缺口将完全体现在供给端，表现为头部第三方IDC上架率（GDS当前77.5%）进一步趋满而区域智算中心利用率（约30% ）继续沉睡的双峰加剧。反向而言，若60万颗足额兑现且2027年继续翻倍，则是D上行情景在中国侧的放大器。芯片供给由北京海关而非华盛顿许可证决定的时间线证据（美方放行H200次日海关限制入境 [S14]）意味着这一指标几乎不受美国政策变量干扰，是五大监测指标中独立性最高的一个。

**未起租租约重谈率是融资环的最后防线。** 当前基准：Moody's估算$1.2T租约承诺中$820B尚未起租，重谈率处于低位。监测规则呈两级阶梯：单季超5%即上调C情景概率；超10%则切换至信用收缩情景——因为SPV表外债务两年已超$120B，Meta–Blue Owl Hyperion $27.3B JV的A+评级结构 [S11] 依赖租约起租率的持续验证，重谈率突破10%意味着SPV现金流模型失效，Blue Owl/PIMCO类资本方的再融资闸门将率先关闭，随后传导至CoreWeave类Neocloud（债务约$14.0B、2026 capex $35–39B）。

### 系统性风险暗面：四个不在时间轴上的慢变量

**折旧会计之争是盈利质量的定时炸弹。** Burry指控超大规模厂商人为拉长GPU折旧年限、2026–28年将少提约$1,760B——该数字未经核实，但其机制值得严肃对待：若GPU实际经济寿命为4–5年而会计口径拉长至6年以上，当前报表利润中相当部分是折旧递延的产物。这不直接改变现金流量，但会改变市场对“AI是否赚钱”的判断时点——一旦SEC问询或审计调整触发重述，折现率的上移将同时打击四大厂股权融资与SPV债务定价两端。

**退出条款是表外结构中被低估的或有负债。** BIS年度报告点名表外回租杠杆，并强调AI贡献美国GDP约1pp的宏观对照 [S26]——监管视野内的核心担忧是：JV/SPV合同中的退出条款在下行时会将风险以非线形方式弹回发起人资产负债表。Meta在Hyperion保留20%股权 [S11] 意味着表外并非风险表外。

**收入集中度使Neocloud成为级联的放大器而非缓冲垫。** 微软占CoreWeave 2024年收入的62% ——若微软因电力或资本纪律原因收缩外部采购，CoreWeave约$104B积压订单的信用折价将立即重估，并通过其$14B债务堆栈传导至整个Neocloud板块的融资成本。

**电价政治化可能引发监管反噬的闭环。** PJM自称拍卖仅推升零售电费1.5–5%，但这一口径与IEEFA类归因之争已在州层面政治化。若2027–2028年零售电价上涨被选民归因于数据中心，约370项州法案中的限制性条款将从边缘走向主流——这是B情景中“监管分配型约束”取代物理约束的具体路径，也是本报告将B情景概率定为30%而非更低的核心依据。

### 仪表盘汇总表

| 转折点 | 当前基准值 | 触发阈值 | 概率调整方向 |
|---|---|---|---|
| 按期通电率（2026Q4–27Q2） | 管线兑现处13%基率与签约管线之间 | 交付低于管线20% | A情景−10pp，视延期主体归入B或C |
| Oracle RPO环比 | $638B | 单季降超$100B | A情景证伪，C情景显著上调 |
| 2027年底美国单年capex | 四大厂2026指引$735–760B | 跌破$1.5T | C情景确认 |
| PJM 2028/29拍卖缺口 | 2027/28缺口6,623 MW [S20] | 缺口>5,000 MW持续扩大 | B情景上调，监管反噬路径激活 |
| 华为910C 2026产量 | 计划60万颗 [S13] | <40万颗 | 中国缺口显性化，全球容量下修 |
| 未起租租约重谈率 | $820B未起租，重谈低位 | 单季>5% / >10% | C情景上调 / 切换信用收缩 |

这张仪表盘的操作性结论是：到2027年中期，前三个指标（通电率、RPO、capex量级）足以对概率分布完成第一次大幅校准，投资者与政策制定者无需等到2030年才对本报告的情景分岔下注。五条断层线中，电力与芯片是物理性的、可提前量化的；融资环是内生性的、只能通过重谈率与退出条款事后确认的。真正的尾部风险不在任何单一指标上，而在它们的同步共振——2027年AI收入验证失败叠加PJM拍卖缺口扩大，将使C与B的负反馈（物理推迟支出反而缓解融资压力）失效，形成本报告概率分布未充分定价的联合下行。这一联合概率虽未单列，却是监测仪表盘存在的最终理由。

## 十三、预测总表与校准：概率汇总、置信区间与外部基准对照

本章是全报告的收口：把前十二章的分析压进一张可校准、可证伪的总表，并交代概率从何而来、与外部机构分歧在哪、何时应当重估。预测的价值不在于点位精确，而在于把「错了会被什么信号暴露」事先写明——尤其在预测机构自身九个月内近乎翻倍修正的领域里，一套诚实的校准纪律比一个漂亮的中值更有用。

### 五大情景总表：概率、区间、判定与证伪条件

以下为本报告对2030年12月31日时点的完整情景分布（概率均为本报告估计）：

| 情景 | 概率 | 2030年底全球IT装机容量 | 2030年单年资本支出 (capex) | 判定标准 | 核心证伪/触发信号 |
|---|---|---|---|---|---|
| A 基准扩张 | 35% | 190–210 GW | $2.5–3.2T | 戴尔奥罗（Dell'Oro）或劳伦斯伯克利国家实验室（LBNL）权威口径落在双区间内 | Oracle 剩余履约义务 (RPO) 单季降超$100B（当前$638B，）；2027年底美国单年资本支出 (capex) 跌破$1.5T |
| B 电力受限 | 30% | 150–185 GW | 偏离A区间下沿 | 容量低于190 GW且可归因于可观测电力延期：PJM 2028/29或2029/30拍卖缺口>5,000 MW（2027/28已达6,623 MW，），或≥3州维持新建暂停令至2029年后 | 按期通电率回到A轨迹；燃机档期意外扩容（当前2029–30仅余约10 GW，[S19]） |
| C 财务紧缩 | 20% | 120–150 GW | 2027年底前美国<$1.5T | 美国单年资本支出 (capex) <$1.5T，且未起租租约单季重谈率>10%，或≥2家超大规模厂商下修多年指引>25% | AI收入验证超预期；穆迪 (Moody's) 口径$820B未起租租约平稳起租 |
| D 超预期上行 | 5% | >230 GW | >$3.5T且AI年收入≥$2T | 容量、资本支出 (capex)、收入三条件同时满足 | 任一条件缺位即排除；HBM与燃机约束未解除（[S3][S19]） |
| E 其它/混合 | 10% | 区间外，或区间内但辅助条件不符 | — | 不落在A/B/C/D任一完整判定组合内 | — |

三点结构性说明。其一，B与C合计50%并非两个独立事件的简单相加：电力受限会物理性推迟支出、从而延缓融资压力显性化；融资收缩则反过来缓解电力排队——这一负反馈是两者不能叠加定价的原因，也是E情景必须留出10%的主要依据之一。其二，A情景仍为最高概率（35%）的机制在于需求信号与供给约束的对冲：Oracle RPO $638B（）与四大厂2026年资本支出 指引合计$735–760B（）代表的需求真实性，同13%的并网历史基率（）、约20%已规划项目延期风险（）代表的供给摩擦方向相反、量级相当，两股力量把最可能落点压在中间偏上而非两端。其三，容量区间以IT装机与管道打折后交付为主锚——这意味着与任何外部机构口径的直接比较，都必须先做口径换算，否则分歧会被误读为数值矛盾。

### 概率来源与置信度声明：为何只是「中等」

本报告的概率并非任何单一机构复合年均增长率 (CAGR) 的外推，而是两条证据链的综合判断。容量端以三方口径三角锚定：仲量联行 (JLL) 设施容量口径103→200 GW（2025→2030，CAGR约14%，）作为交付侧参照，麦肯锡 需求侧219 GW（其中AI 156 GW，）作为需求侧中值，集邦咨询 无约束上限490.7 GW（）作为队列完全兑现的理论天花板——基准区间190–210 GW实质是在交付口径之上，叠加需求侧序列隐含的2026–2030增量动能（2026年单年即+31%，122.9→161 GW，）后取得的打折区间。资本支出 端以戴尔奥罗（Dell'Oro）2030年>$3T（）为上沿、四大厂实际支出惯性为下沿，本报告区间$2.5–3.2T覆盖了Dell'Oro数字的下半段。

即便如此，整体置信度仍标定为**中等**，理由有三层。

第一，决定性参数「管道兑现率」本身存在5–10倍口径差。LBNL对并网队列的历史基率约13%（[S5]）；Utility Dive报道转引的专家估计称投机性并网申请为实际建成项目的5–10倍；佐治亚案例中约65%公告MW被评投机（[S18]）——但签约管线（如AEP大负载管线翻倍）显示已签合同部分的兑现率显著更高。本报告的判断是：13%适用于公告管线，30–40%适用于签约管线，对混合管线取中高段——这一选择本身即承载了至少±20 GW的容量误差，我们选择显性承认而非假装消除。

第二，AI收入预测缺乏可靠历史基率。2025年AI营收约$60B对应约$400B资本支出（），缺口能否在2027年收敛到「足够好」，没有可类比的先例——Anthropic 年度经常性收入 (ARR) 从$9B升至$44B+且毛利率70%+（）证明头部公司可以快速变现，但单一公司轨迹无法外推为行业收入曲线。这正是D情景（需AI年收入达$2T）只给5%的原因：三重条件同时满足的联合概率极低，且每一项都受制于硬约束——加速器出货的物理上限最终系于台积电 CoWoS先进封装产能能否从约75–80k wpm扩至2026年底的120–140k wpm。

第三，若干承重数据为单一信源，本报告执行明确的分级处理原则。OpenAI将2030年前算力支出目标下修至约$600B仅CNBC单一来源（[S10]）；字节跳动2025年约$20B资本支出 为匿名信源且公司否认（[S33]）。处理规则是：单源的方向性信号（如OpenAI下修所提示的支出纪律）可进入机制分析，但其数值一律不进入任何情景的基准参数；字节资本支出 则永久降级、完全不进入基准。同理，伯里关于2026–28年少提折旧约$176B的指控因CNBC明言无法独立核实（），只作为盈利质量风险线索而非事实使用；同为单一起源的还有Oracle与OpenAI之间传闻的$300B合同——WSJ报道后双方从未公开确认，这意味着需求侧最大单一节点本身建立在一个未经证实的锚上。

### 与外部基准的显式分歧及理由

与四家权威机构的对照及本报告的立场如下：

- **对集邦咨询 (TrendForce)（490.7 GW）**：基准区间低约2.4倍。理由是该序列隐含队列完全兑现，与13%历史基率（[S5]）矛盾；其自估的2030年268 GW电网缺口（）本身就是对自身上限不可达性的内部证词。但TrendForce口径为无约束需求上限，本报告D情景的上沿定价（>230 GW）仍以其为理论上限参照。
- **对仲量联行 (JLL)（200 GW）**：JLL为设施容量交付口径，几乎精确落在本报告基准区间中枢；但JLL序列未充分反映2026年+31%增速若部分延续至2027–2028的动能，故本报告区间上限放到210 GW。
- **对戴尔奥罗（Dell'Oro）（2030年>$3T）**：本报告资本支出 区间上限$3.2T覆盖了Dell'Oro数字，但概率重心落在$2.5–3.0T段，即较Dell'Oro略偏保守。理由是融资容量的累积约束在2028年后才充分显性：四大厂合计自由现金流 (FCF) 已从$237B（2024）降至$200B（2025）、亚马逊 过去十二个月 自由现金流 为−$7.6B（），巴克莱 预测Meta自由现金流 将在2027–28转负，叠加穆迪 口径$820B未起租租约与国际清算银行 (BIS) 点名的表外杠杆（），债务市场对增量供给的吸收能力在2028–2030年存在未被Dell'Oro外推计入的收紧风险。这是本报告与Dell'Oro分歧的实质：Dell'Oro外推需求，本报告给融资容量留了折扣。
- **对麦肯锡 (McKinsey)（219 GW需求侧）**：分歧最小，本报告基准区间可视为麦肯锡需求测算打约85–95%兑现折扣后的交付口径。

需要认真对待相反观点。一种有力批评认为本报告低估了上行：过去两年每一个看空信号——微软租约重分类、佐治亚管线收缩——最终都被支出上修覆盖，需求侧的反身性至今未败，Gartner九个月内三度上修至2026年$822B（）说明机构预测系统性地落后于现实，那么凭什么认为这次「物理约束」能挡住资金？本报告的回应是：这种「落后于现实」恰恰证明当前市场定价已计入最乐观路径，上行已无免费期权；而约束端证据是物理性而非叙事性的——GE Vernova燃机2029–30仅余约10 GW档期、交期约3年（），PJM首次出现6,623 MW可靠性缺口（），变压器交期三年翻倍（）——这些不随资本开支 上修而扩容。给D情景5%而非更高，正是承认反身性可能赢，但物理约束给赢面设了硬顶。

### 历史校准教训与重估时点

本领域预测方差之大有直接证据：戴尔奥罗（Dell'Oro）对2030年单年资本支出 的预测在七个月内从$1.2T（2025-08版，）升至>$3T（2026-08版，），近乎翻倍；Gartner九个月内三度上修（[S21]）。这导出两条纪律：其一，任何机构单一时点的外推——包括本报告的——都应视为高方差估计，区间宽度比中值更重要；其二，本报告的概率分布不是静态承诺，而是随验证节点滚动更新的先验。

明确的首次大幅重估窗口在**2027年年中前后**，触发器按证据强度排列：

1. **2026Q4–2027Q2按期通电率**：实际交付低于管线20%，A情景概率下调10个百分点，B或C相应上调；
2. **Oracle RPO季度环比**（当前$638B，）：单季下降超$100B即触发A情景证伪检查；
3. **2027年底美国单年资本支出 是否跌破$1.5T**：跌破则C情景进入主判定路径；
4. **PJM 2028/29拍卖**：缺口扩至5,000 MW以上则政治收紧概率显著上升，B情景概率上调；
5. **华为昇腾2026实际产量**（计划约60万颗910C，）：低于40万颗则中国侧容量贡献下修，全球区间重心下移5–10 GW；
6. **未起租租约重谈率**（穆迪 口径$820B基数）：单季>5%上调C情景权重，>10%切换至信用收缩判定。

一句话校准原则：本报告的置信区间宽度（容量±30 GW、资本支出 约±$350B）与外部机构九个月内的自我修正幅度同量级——这既是诚实的妥协，也是对读者最实用的风险提示：在2027年验证节点之前，任何更精确的点位声明都应被当作叙事而非预测对待。

## 十四、决策启示：面向运营商、资本方、设备商与政策制定者的行动框架

前十三章回答了「会发生什么」，本章回答「据此应当做什么」。整体判断是：本报告的概率结构——基准扩张情景35%，电力受限30%与财务紧缩20%合计构成50%的下行尾部（30%+20%，经核实合计恰为50%）——意味着几乎所有决策主体都应按照「中间路径为基准、尾部为对冲对象」配置资源，而不同主体的尾部暴露方向截然相反：运营商与资本方的最大风险在融资环断裂，设备商的最大风险反而是需求侧证伪，政策制定者则在两种约束治理模式之间做难以逆转的制度选择。以下分五类主体展开。

### 一、超大规模厂商与AI实验室：把电力档期当作期权，把披露口径当作杠杆

对四大厂与AI实验室，2026–2028年窗口内最高优先级行动不是继续上修capex指引，而是锁定物理供给。GE Vernova重型燃机累计合同约100 GW、2028年前售罄、2029–30年仅余约10 GW档期、交期约3年；IEA同样指出约20%已规划项目因变压器交付周期三年翻倍、燃机排期数年而面临延期风险。这意味着任何2029年后通电的美国项目，其发电设备决策必须在2026–2027年做出。在基准扩张情景（本报告估计概率35%）下，提前锁定档期等于一份数十亿美元规模的实物期权；在电力受限情景（30%）下，这份期权就是区分「交付者」与「延期者」的唯一变量。Oracle的燃料电池表后路线在FERC共址规则框架下可绕开电网队列，值得东部负荷密集厂商复制——2024年11月FERC否决Talen–Amazon并网协议的先例 [S17] 表明，绕网路径的合规确定性现在由共址规则而非个案谈判决定。

第二优先级是芯片供给分散化。Meta的三源采购结构（Broadcom ASIC、AMD MI系列、NVIDIA GPU）是已验证的对冲模板：Broadcom FY25 AI收入超200亿美元并给出2027年约1000亿美元/年指引，AMD以6GW部署加warrant安排绑定OpenAI与Meta。但要清醒认识其限度：AMD MI系列年收入仅约70–80亿美元、与NVIDIA差一个数量级，且加速器整体供给的物理天花板在TSMC CoWoS先进封装产能（2026年底扩至约12–14万片/月）——分散化采购的收益主要在2028年后的议价权，而非2027年前的实际供给增量。厂商不应期待短期价格缓解，更不应以232条款25%关税 与DRAM合约价单季涨45–50% 之上的成本通胀为由推迟锁定。

第三，也是最微妙的一点：披露口径管理。Oracle RPO为6380亿美元，Moody's估算1.2万亿美元租约承诺中约8200亿美元尚未起租——这两个数字构成市场对融资环信心的锚。本报告将「RPO单季下降超1000亿美元」设为基准情景证伪条件并非任意选择：环上最先被重谈的可见指标是RPO，其后才是未起租租约与SPV债务。管理层若在2027年AI收入验证节点前主动披露起租进度、将LOI与已签合同分层列示，反而能降低被集体重估的概率——NVIDIA–OpenAI 1000亿美元/10GW的LOI被WSJ报道为已「搁置」的案例证明，非约束性意向书在周期转向时会迅速失效并被市场重新定价。反观微软将折旧/租赁年限从15年调整为25年的重分类，与Burry指控的2026–28年少提约1760亿美元折旧 （未核实，CNBC明言无法独立核实）叠加，已在侵蚀盈利质量的可信度。坦率的披露在尾部情景中是保险，不是成本。

### 二、资本方：2027年前的久期暴露是核心定价变量

对Blue Owl、PIMCO类SPV投资者，本章的决策含义可压缩为一句话：Hyperion型结构（273亿美元JV、6.581%票息、2049年到期、A+评级、PIMCO锚定约180亿美元 [S11]）的评级可行性完全建立在租约起租率之上，而8200亿美元未起租租约的起租节奏取决于一个资本方无法控制的外生变量——2027年AI收入验证。2025年AI营收约600亿美元对约4000亿美元capex的缺口 意味着当前票息定价隐含了对基准情景的充分信心；若财务紧缩情景（20%）兑现，重谈顺序是未起租租约→RPO→SPV债务，表外投资者排在最后但损失最完整——BIS年度报告已点名表外回租杠杆的脆弱性。

具体行动分三层。其一，对新发SPV债务要求起租率触发的票息step-up条款，把未起租部分的风险显性定价而非依赖评级包装；Meta在JV中仅保留20%权益使Hyperion资本开支不计入合并报表、并在El Paso等项目复制该模式的结构事实说明，这类结构会持续供给市场，定价纪律必须前置。其二，对存量敞口，本报告设定的监测阈值——未起租租约单季重谈率超5%上调财务紧缩概率、超10%切换信用收缩情景——应作为资本方内部的减仓触发线。其三，注意一个反向对冲：电力受限情景（30%）下物理延期会延缓支出但通常不构成违约，久期暴露在B情景中的风险远低于C情景；资本方真正需要对冲的是「收入证伪」而非「通电延期」。CoreWeave的债务堆栈（DDTL获投资级评级、约1040亿美元积压订单）显示新云厂商融资正渗透投资级市场，但其收入高度集中——微软曾占其2024年收入的62% ——投资级标签与信用质量在此类结构中的背离，值得所有配置者重新审视。Barclays预测Meta自由现金流2027–28年转负的判断，也应纳入对超大规模主体自身信用曲线的定价。

### 三、设备与供应链企业：罕见的「情景不敏感」头寸及其边界

燃机、变压器、液冷三条供应链在本报告五个情景中几乎全部受益：基准情景下需求兑现、电力受限情景下稀缺性抬价，甚至财务紧缩情景中已锁定的2028年前燃机产能也难以被取消。这是全产业链中唯一不需要对情景概率下注的头寸类别。液冷尤其确定：NVIDIA以GB200 NVL72（约120 kW/机架）设定机架级热规范，驱动液冷渗透率从2024年14%升至2026年约53%、2027年约60%，Google TPU机队超80%液冷确立垂直整合先行者路径——该趋势不依赖任何单一云厂商的支出存续。配套的保险成本（全球数据中心保费从106亿升至242亿美元、液冷相关损失占比24% ）本身就是设备商服务与设计咨询的新收入池。中国侧，英维克、浪潮、曙光作为本土供应商直接承接三大运营商算力投资的逆势扩张（中国移动算力投资378亿元、+62.4% ），在「总量降、算力升」结构中是确定性受益方向。

但「情景不敏感」有边界，需要正视反面：若财务紧缩情景兑现且蔓延至设备融资——NVIDIA向OpenAI、xAI、CoreWeave注入股权/认股权证的循环融资模式已被达拉斯联储研究笔记点名——2028年后的新增设备订单可能出现断崖，届时燃机档期的稀缺性会从卖方议价筹码变成买方取消合同的执行难题。设备商的对策是把2026–2028年的超额利润转化为2029年后的服务与运维合约，而非把产能扩张到尾部情景无法消化的水平。对液冷细分赛道，Dell'Oro已发布以「CDU市场是否趋于饱和」为题的分析，提示该细分内部的拥挤度风险正在累积——赛道确定不等于个股确定。

### 四、中国市场主体：缺口流向头部第三方IDC，而非新建区域项目

中国市场的决策逻辑与美国根本不同：约束不在电力或融资，而在芯片。华为昇腾910C 2026年计划约60万颗（裸片160万、2:1封装），但SemiAnalysis估算HBM供给将有效产出压至约25–30万颗——若实际产量跌破40万颗（本报告监测阈值之一），训练级算力缺口将显性化，而HBM配额既是华为的约束也是CXMT产能爬坡的商业机会，国产存储链条因此成为对冲该瓶颈的首选头寸。在此约束下，稀缺算力供给会流向出价与利用率最高的载体：GDS上架率77.5%并落地首批数据中心公募REITs，世纪互联2025年营收99.5亿元（+20.5%）、交付404 MW并承接字节约500 MW订单 ——头部第三方IDC的「存量高利用率+头部客户绑定」模式，系统性地优于新建区域智算项目（区域智算中心平均利用率仅约30% ）。NDRC 2025年禁止小规模算力项目上新、工信部推动闲置算力转售，进一步从制度上封死了区域项目的扩张路径。

对中国主体的具体建议：运营商与云厂商（阿里三年超3800亿元AI+云投资）应把HBM与中芯国际先进制程代工作为比电力更硬的瓶颈来排产，将芯片采购提前量与液冷国产化同步锁定；资本方参与中国IDC资产应以REITs化的头部存量为主；政策侧则需正视官方名义算力数字（工信部体系280→962 EFLOPS）与有效算力之间的差距，避免以名义产能规划供给。

### 五、政策制定者：价格化路径优于冻结路径，共址规则是美国的制度分水岭

全球范围内存在两条已实证的约束治理路径。美国路径：FERC 2025年12月共址令（193 FERC ¶61,217）指示PJM建立四种输电服务选项、过渡期共址负荷在网络升级完成前可被削减，配合容量拍卖价格信号（2026/27年329.17美元/MW-day [S15]，2027/28拍卖约333.44美元/MW-day并首次出现6623 MW可靠性缺口 ）——把约束定价化，让表后发电与共址安排在价格中发现出路。欧洲路径：EirGrid自2022年1月起对都柏林新数据中心接入实施事实冻结且无解除时间表——直接排队拒绝，已持续六年以上。前者的代价是电价政治化：IEEFA与消费者团体将零售电费上涨主要归咎于数据中心负荷，与PJM自称仅推升1.5–5%形成对立，宾州用户电价+14.6%的体验正在转化为政治压力；后者的代价是市场永久性流失。本报告判断PJM式价格化路径总体优于EirGrid式冻结路径：TrendForce估计的2030年268 GW电网缺口（不含表后） 只有在共址与表后发电制度清晰的前提下才能被部分分流，冻结路径则直接把缺口转化为未交付容量——那正是电力受限情景（30%）的定义。

对政策制定者的三句话行动框架。第一，守住价格化的政治底线：若PJM 2028/29拍卖缺口扩至5000 MW以上（本报告设定的关键阈值），电价政治很可能压倒价格化路径、催生州级暂停令扩散，这是美国滑向电力受限情景的主要制度通道。第二，对表外SPV融资尽早建立披露要求而非等到信用事件：BIS已点名表外回租杠杆与AI贡献美国GDP约1个百分点的对照 [S26]，事前规则的成本远低于事后救助或无序去杠杆；SPV表外债务两年超1200亿美元 的规模已足以构成系统性关注。第三，LBNL口径下美国2030年数据中心用电649 TWh（边界521–843，占全美电力11.8%）——政策目标不应是压制这一数字，而是确保它以可调度、可定价的形态发生。

归结起来：运营商买的是时间（设备档期与披露缓冲），资本方管的是久期（2027年验证节点前的起租率），设备商赚的是稀缺（燃机、变压器、液冷），中国主体押的是存量（头部IDC与国产存储），政策制定者选的是制度（价格化对冻结）。五类主体的最优动作各不相同，但共同的前提是承认同一件事：管道数字系统性注水、AI收入尚未验证、电力与融资的双重约束真实存在——在承认这些事实的基础上行动，才是穿越情景分岔的唯一通用策略。

## 可视化附录（Visual Annex）

_以下为支撑本报告的确定性可视化，均自结构化工件生成。_

<!-- viz:charts/timeline_lanes.html -->
![Event Timeline](charts/timeline_lanes.png)

*Event Timeline*

## 如何验证本预测（判定标准与观察指标）
本节给出每个情景**可证伪、可追踪**的判定标准与到期/触发型观察指标，供日后核对与校准。

### 各情景判定标准
- **[35%] A：基准扩张（管道打折后稳步兑现）**：2030-12-31前发布的权威口径（Dell'Oro或LBNL）显示全球IT装机容量在190–210 GW区间，且2029或2030年全球数据中心单年capex介于$2.5T–$3.2T
- **[30%] B：电力受限（物理/监管约束压缩交付）**：2030年底全球IT装机容量为150–185 GW（低于190 GW），且可归因于可观测的电力延期：PJM 2028/29或2029/30拍卖缺口>5,000 MW，或≥3个州维持新建暂停令至2029年后
- **[20%] C：财务紧缩/信用收缩（AI收入验证失败触发重谈）**：2027年底或之前：美国单年数据中心capex跌破$1.5T，且单季未起租租约重谈率>10%，或两家以上超大规模厂商下修多年capex指引>25%
- **[5%] D：超预期上行（收入爆发+供给瓶颈快速解除）**：2030年底全球IT装机>230 GW，且2029或2030年全球单年数据中心capex>$3.5T（Dell'Oro口径），同时AI年收入≥$2T
- **[10%] E：其它/混合路径（含惯性维持现状）**：2030年底全球IT装机容量不在A（190–210）、B（150–185）、C（120–150）、D（>230）任一区间内，或虽在区间内但不满足对应情景的辅助条件（如B要求可归因的电力延期证据）

## 参考来源

1. [S22] The cost of compute power: A $7 trillion race — McKinsey — mckinsey.com，2025-04-28 — [https://www.mckinsey.com/industries/technology-media-and-telecommunications/our-insights/the-cost-of-compute-a-7-trillion-dollar-race-to-scale-data-centers](https://www.mckinsey.com/industries/technology-media-and-telecommunications/our-insights/the-cost-of-compute-a-7-trillion-dollar-race-to-scale-data-centers)
2. [S18] Georgia Power's large load pipeline shrinks by 6 GW — Utility Dive — utilitydive.com — [https://www.utilitydive.com/news/georgia-power-large-load-data-centers/806300](https://www.utilitydive.com/news/georgia-power-large-load-data-centers/806300)
3. [S1] AI Buildout Maintains Momentum as Data Center Capex Surpasses $3 Trillion by 2030 — Dell'Oro Group — delloro.com，2026-08-18 — [https://www.delloro.com/news/ai-buildout-maintains-momentum-as-data-center-capex-surpasses-3-trillion-by-2030](https://www.delloro.com/news/ai-buildout-maintains-momentum-as-data-center-capex-surpasses-3-trillion-by-2030)
4. [S2] Data Center Capex to Grow at 21 Percent CAGR Through 2029 — Dell'Oro Group（旧版） — delloro.com，2025-08-06 — [https://www.delloro.com/news/data-center-capex-to-grow-at-21-percent-cagr-through-2029](https://www.delloro.com/news/data-center-capex-to-grow-at-21-percent-cagr-through-2029)
5. [S26] I. Progress and peril — BIS Annual Economic Report 2026 — bis.org，2026-06-28 — [https://www.bis.org/publications/aer-2026/progress-peril](https://www.bis.org/publications/aer-2026/progress-peril)
6. [S15] PJM Capacity Auction Procures 138,318 MW of Generation Resources — PJM Inside Lines — insidelines.pjm.com，2025-07-22 — [https://insidelines.pjm.com/pjm-capacity-auction-procures-138318-mw-of-generation-resources-as-work-continues-to-address-growing-electricity-demand](https://insidelines.pjm.com/pjm-capacity-auction-procures-138318-mw-of-generation-resources-as-work-continues-to-address-growing-electricity-demand)
7. [S17] FERC rejects interconnection pact for Talen-Amazon data center deal — Utility Dive — utilitydive.com，2024-11-01 — [https://www.utilitydive.com/news/ferc-interconnection-isa-talen-amazon-data-center-susquehanna-exelon/731841](https://www.utilitydive.com/news/ferc-interconnection-isa-talen-amazon-data-center-susquehanna-exelon/731841)
8. [S7] Global Power Demand Capacity for Data Centers Expected to Rise 31% YoY in 2026 — TrendForce — trendforce.com，2026-09-16 — [https://www.trendforce.com/presscenter/news/20260916-13237.html](https://www.trendforce.com/presscenter/news/20260916-13237.html)
9. [S16] FACT SHEET | FERC Directs Nation's Largest Grid Operator to Create New Rules — FERC — ferc.gov，2025-12-18 — [https://www.ferc.gov/news-events/news/fact-sheet-ferc-directs-nations-largest-grid-operator-create-new-rules-embrace](https://www.ferc.gov/news-events/news/fact-sheet-ferc-directs-nations-largest-grid-operator-create-new-rules-embrace)
10. [S11] Meta in $27 billion financing deal with Blue Owl Capital for Louisiana data center — Reuters — reuters.com，2025-10-21 — [https://www.reuters.com/technology/meta-forms-joint-venture-with-blue-owl-capital-louisiana-data-center-2025-10-21](https://www.reuters.com/technology/meta-forms-joint-venture-with-blue-owl-capital-louisiana-data-center-2025-10-21)
11. [S35] CoreWeave 4Q25 Earnings Press Release (EX-99.1) — SEC — sec.gov — [https://www.sec.gov/Archives/edgar/data/1769628/000176962826000094/coreweave4q25earningspress.htm](https://www.sec.gov/Archives/edgar/data/1769628/000176962826000094/coreweave4q25earningspress.htm)
12. [S43] Hyperscale Operators to Account for 67% of all Data Center Capacity by 2031 — Synergy Research Group — srgresearch.com — [https://www.srgresearch.com/articles/hyperscale-operators-to-account-for-67-of-all-data-center-capacity-by-2031](https://www.srgresearch.com/articles/hyperscale-operators-to-account-for-67-of-all-data-center-capacity-by-2031)
13. [S28] North America Data Center Trends H2 2025 — CBRE — cbre.com — [https://www.cbre.com/insights/books/north-america-data-center-trends-h2-2025](https://www.cbre.com/insights/books/north-america-data-center-trends-h2-2025)
14. [S23] Liquid Cooling Becomes Standard for High-End AI Infrastructure — TrendForce — trendforce.com，2026-08-17 — [https://www.trendforce.com/presscenter/news/20260817-13183.html](https://www.trendforce.com/presscenter/news/20260817-13183.html)
15. [S31] 深瞳丨利用率仅三成，'沉睡'的算力如何激活 — 科技日报 — stdaily.com，2025-07-17 — [https://www.stdaily.com/web/gdxw/2025-07/17/content_371093.html](https://www.stdaily.com/web/gdxw/2025-07/17/content_371093.html)
16. [S14] 美国刚授权有条件向中国出口英伟达芯片 中国海关据报限制英伟达H200入境 — RFI — rfi.fr，2026-01-14 — [https://www.rfi.fr/cn/中国/20260114-美国授权有条件向中国出口英伟达芯片-中国海关据报限制英伟达h200入境](https://www.rfi.fr/cn/中国/20260114-美国授权有条件向中国出口英伟达芯片-中国海关据报限制英伟达h200入境)
17. [S19] Data centers drive record surge in GE Vernova power equipment orders — Power Engineering — power-eng.com — [https://www.power-eng.com/gas/turbines/data-centers-drive-record-surge-in-ge-vernova-power-equipment-orders-as-turbine-slots-tighten-through-2030](https://www.power-eng.com/gas/turbines/data-centers-drive-record-surge-in-ge-vernova-power-equipment-orders-as-turbine-slots-tighten-through-2030)
18. [S3] Energy demand from AI – Energy and AI — IEA — iea.org，2025-04 — [https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai](https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai)
19. [S40] ADJUSTING IMPORTS OF SEMICONDUCTORS… INTO THE UNITED STATES — White House (232条款) — whitehouse.gov，2026-01-14 — [https://www.whitehouse.gov/presidential-actions/2026/01/adjusting-imports-of-semiconductors-semiconductor-manufacturing-equipment-and-their-derivative-products-into-the-united-states](https://www.whitehouse.gov/presidential-actions/2026/01/adjusting-imports-of-semiconductors-semiconductor-manufacturing-equipment-and-their-derivative-products-into-the-united-states)
20. [S24] Price Rally Drives 4Q25 DRAM Revenue Up 29.4% — TrendForce — trendforce.com，2026-02-26 — [https://www.trendforce.com/presscenter/news/20260226-12937.html](https://www.trendforce.com/presscenter/news/20260226-12937.html)
21. [S27] 'Big Short' investor Michael Burry accuses AI hyperscalers — CNBC — cnbc.com，2025-11-11 — [https://www.cnbc.com/2025/11/11/big-short-investor-michael-burry-accuses-ai-hyperscalers-of-artificially-boosting-earnings.html](https://www.cnbc.com/2025/11/11/big-short-investor-michael-burry-accuses-ai-hyperscalers-of-artificially-boosting-earnings.html)
22. [S47] Uptime Institute 2025 Annual Survey Report — datacenter.uptimeinstitute.com — [https://datacenter.uptimeinstitute.com/rs/711-RIA-145/images/2025.Annual.Survey.Report.pdf?version=0](https://datacenter.uptimeinstitute.com/rs/711-RIA-145/images/2025.Annual.Survey.Report.pdf?version=0)
23. [S39] Microsoft FY2026 Q4 Earnings Conference Call — Microsoft IR — microsoft.com，2026-07 — [https://www.microsoft.com/en-us/investor/events/fy-2026/earnings-fy-2026-q4](https://www.microsoft.com/en-us/investor/events/fy-2026/earnings-fy-2026-q4)
24. [S20] PJM faces 2030 reliability crisis if data center load growth continues — Utility Dive — utilitydive.com — [https://www.utilitydive.com/news/pjms-reliability-could-start-failing-by-2030-if-data-center-growth-continu/830405](https://www.utilitydive.com/news/pjms-reliability-could-start-failing-by-2030-if-data-center-growth-continu/830405)
25. [S13] 华为拟明年生产约60万枚昇腾910C芯片 — RFI（转引Bloomberg） — rfi.fr，2025-09-29 — [https://www.rfi.fr/cn/中国/20250929-华为拟明年生产约60万枚昇腾910c芯片-产量约为今年两倍](https://www.rfi.fr/cn/中国/20250929-华为拟明年生产约60万枚昇腾910c芯片-产量约为今年两倍)
26. [S5] Queued Up: Characteristics of Power Plants Seeking Transmission Interconnection — LBNL — emp.lbl.gov — [https://emp.lbl.gov/queues](https://emp.lbl.gov/queues)
27. [S10] OpenAI resets spend expectations, targets around $600 billion by 2030 — CNBC — cnbc.com，2026-02-20 — [https://www.cnbc.com/2026/02/20/openai-resets-spend-expectations-targets-around-600-billion-by-2030.html](https://www.cnbc.com/2026/02/20/openai-resets-spend-expectations-targets-around-600-billion-by-2030.html)
28. [S33] EXCLUSIVE: ByteDance plans $20 billion capex in 2025 — Reuters（单源） — reuters.com，2025-01-23 — [https://www.reuters.com/technology/bytedance-plans-20-billion-capex-2025-mostly-ai-sources-say-2025-01-23](https://www.reuters.com/technology/bytedance-plans-20-billion-capex-2025-mostly-ai-sources-say-2025-01-23)
29. [S21] Gartner Forecasts Worldwide IT Spending to Grow 14.2% in 2026 — Gartner — gartner.com，2026-07-27 — [https://www.gartner.com/en/newsroom/press-releases/2026-07-27-gartner-forecasts-worldwide-it-spending-to-grow-14-point-2-percent-in-2026-totaling-6-point-37-trillion](https://www.gartner.com/en/newsroom/press-releases/2026-07-27-gartner-forecasts-worldwide-it-spending-to-grow-14-point-2-percent-in-2026-totaling-6-point-37-trillion)
